# 进度报告: power - phase4_thermal_boiler_墙式再热器_faults
> 时间: 2026-06-29 11:28:45

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 再热器管爆管 | 破裂；泄漏 | 机械；热 | 危急 | 管壁因长期高温蠕变、磨损或短期过热导致强度不足，发生破裂泄漏，高压蒸汽喷入炉膛 | 再热器区域有蒸汽喷出声；炉膛负压下降或变正压；排烟温度降低；炉内压力异常 | [热]管壁温度>许用温度（适用：运行工况，置信：经验值）；[状态]炉膛负压<0（适用：运行工况，置信：经验值） | [在线]炉膛压力传感器；[在线]管壁温度测点；[在线]声学检漏装置 | 炉膛负压变正且伴随喷汽声可确认为爆管；结合管壁温度历史趋势区分短期过热（温度突升）与长期蠕变（长期高温） | 根本处理：停炉冷却，查找泄漏点，割除受损管段，更换新管并焊接；临时处理：无，须立即停机处理 | 控制燃烧率防止超温；加强吹灰避免局部磨损；定期进行金属监督 | 水冷壁管泄漏：通过泄漏点位置（水冷壁位于炉膛下部，再热器位于水平烟道）及声音特征区分 | 焊工4名、架子工2名；工时24-48h（经验值） | 交流焊机、角磨机、坡口机、内窥镜、无损检测设备（经验值） | TP347H或同材质管段、焊丝、氩气（经验值） | 严格执行工作票制度，确认炉内无压力且温度降至60℃以下方可进入；必须进行气体置换检测（经验值） | 焊缝进行100%射线或超声波检测合格；管通球试验畅通；水压试验无泄漏（经验值） |
| 微调喷水减温器喷嘴裂纹 | 裂纹 | 机械；热 | 严重 | 减温水喷嘴管座角焊缝因热疲劳应力产生裂纹，导致减温水泄漏或喷射效果恶化 | 减温水流量异常；再热器出口温度波动；喷嘴附近有异响 | [热]再热器出口温度偏差>设定值（适用：投用减温水时，置信：经验值）；[机械]裂纹深度>0（适用：停机检查，置信：经验值） | [离线]磁粉探伤；[离线]目视检查 | 发现温度调节失灵且减温水流量异常时，重点检查喷嘴焊缝；与阀门内漏区分：阀门内漏时流量计读数持续偏大且无裂纹 | 根本处理：打磨清除裂纹，补焊或更换喷嘴组件；临时处理：根据情况降低负荷运行，密切监视温度 | 优化焊接工艺减少焊接残余应力；控制减温水温变速率 | 减温阀门内漏：通过检查阀门前后压差及阀芯密封性进行区分 | 焊工2名、探伤工1名；工时8-12h（经验值） | 角磨机、探伤仪、焊接工具（经验值） | 备用喷嘴组件、焊材（经验值） | 检修前必须隔绝减温水水源并泄压；焊接作业需佩戴防护面罩（经验值） | 焊缝表面及内部无裂纹；通水试验雾化效果良好（经验值） |
| 管壁高温氧化与腐蚀 | 腐蚀 | 化学；热 | 一般 | 管壁外表面在高温烟气环境下发生氧化或腐蚀，导致管壁减薄，承载能力下降 | 管壁厚度减薄；表面有氧化皮脱落；金属温度呈上升趋势 | [物理]管壁减薄量>20%（适用：大修检查，置信：经验值）；[热]管壁金属温度>设计值（适用：运行工况，置信：经验值） | [在线]壁温监测系统；[离线]超声波测厚仪；[离线]金相显微镜 | 测厚发现管壁减薄且金相分析显示氧化皮增厚，确认为高温氧化；与飞灰磨损区分：氧化表面致密，磨损表面有冲刷沟槽 | 根本处理：更换减薄超标的管段；临时处理：若未超标可加强监督运行 | 控制烟气含氧量；避免超温运行；选用耐高温腐蚀材料 | 飞灰磨损：通过检查管排布置位置及磨损形貌（有方向性沟槽）进行区分 | 管工2名、检验工1名；工时12h（经验值） | 超声波测厚仪、金相设备（经验值） | 耐腐蚀管材备件（经验值） | 进入炉膛需做好防尘措施；检测时注意脚手架稳固（经验值） | 剩余壁厚满足最小强度要求；金相组织无严重老化（经验值） |
| 再热器管积水导致超温 | 温度异常 | 热；机械 | 严重 | 启动初期管内积水形成水塞，阻碍蒸汽流动，导致冷却不足引发管壁超温 | 管壁温度急剧升高；同屏热偏差大；蒸汽流量受阻 | [热]壁温偏差>20℃（适用：启动初期，置信：经验值）；[状态]蒸汽流量<设计值（适用：启动工况，置信：经验值） | [在线]壁温监测；[在线]流量计 | 启动阶段壁温高且蒸汽流量低，判断为水塞；与烟气侧热偏差区分：水塞通常伴随流量显示异常或管道振动 | 根本处理：加强疏水，延长暖管时间，待积水完全蒸干；临时处理：降低燃烧率，增加蒸汽流量 | 严格控制启动燃烧率；确保疏水系统畅通；加强受热面吹灰 | 烟气偏差：通过调整燃烧器摆角或二次风配风观察温度响应进行区分 | 运行人员1名；工时2-4h（经验值） | 无（经验值） | 无（经验值） | 操作时防止烫伤；严格控制升温升压速率（经验值） | 各管壁温度恢复正常且无超温报警；蒸汽流量稳定（经验值） |
| TP347H奥氏体不锈钢管晶间腐蚀 | 腐蚀 | 化学；热 | 严重 | TP347H不锈钢管在高温敏化区间长期运行，碳化物在晶界析出，导致晶间腐蚀敏感性增加，管材韧性下降 | 管外壁出现微裂纹或剥落；金相组织显示晶界贫铬；管壁减薄 | [化学]晶间腐蚀深度>0.1mm（适用：割管检验，置信：经验值）；[物理]硬度值变化>10%（适用：常温检测，置信：经验值） | [离线]金相显微镜；[离线]硬度计；[离线]扫描电镜 | 金相分析发现晶界有碳化物析出且晶界贫铬，确认为晶间腐蚀；与均匀氧化腐蚀区分：晶间腐蚀沿晶界发展，力学性能下降更显著 | 根本处理：更换腐蚀严重管段，升级抗敏化材质；临时处理：监督运行，控制管壁温度 | 严格控制启停炉温升速率，减少在敏化温度区（450-850℃）的停留时间 | 均匀氧化腐蚀：通过金相观察腐蚀形态（沿晶vs穿晶）及分布特征进行区分 | 焊工2名、金相检验工1名；工时16h（经验值） | 坡口机、金相抛光机、显微镜（经验值） | TP347H管材备件、腐蚀试片（经验值） | 打磨作业佩戴护目镜；进入炉膛需确认环境温度（经验值） | 金相检验无连续晶界腐蚀沟槽；硬度值在母材标准范围内（经验值） |
| 墙式再热器热偏差 | 温度异常 | 热 | 严重 | 炉内燃烧工况不均或结构设计导致流量分配不均，部分管屏吸热过多，壁温超过许用值 | 同屏各管壁温分布极不均匀；部分管壁温度超限报警；出口汽温偏差大 | [热]同屏壁温偏差>30℃（适用：稳定运行工况，置信：经验值）；[热]最高壁温>580℃（适用：TP347H材料，置信：经验值） | [在线]壁温测温元件；[在线]红外热像仪 | 壁温分布呈现明显规律性偏差且与燃烧器投运状态相关，判定为热偏差；与个别管堵塞超温区分：热偏差通常涉及一组管子，堵塞多为单根 | 根本处理：优化燃烧器配风，进行节流孔圈调整以均衡流量；临时处理：降低负荷运行，避免超温管排长期高温 | 定期进行燃烧调整试验；检查并消除节流孔堵塞 | 管屏堵塞：通过测量单管流量或检查节流孔状态进行区分 | 热工1名、运行人员2名；工时8h（经验值） | 便携式红外测温仪、流量计（经验值） | 节流孔圈备件（经验值） | 调整燃烧时需佩戴防护用品；注意炉膛高温辐射（经验值） | 各管壁温偏差在允许范围内；最高壁温低于材料许用温度（经验值） |
| 管排支吊架松动 | 松动 | 机械 | 一般 | 长期热胀冷缩和振动导致管夹、拉钩等支吊架连接件松动或脱落，无法有效约束管排 | 炉内可能有金属撞击声；管排间距异常；管屏膨胀受阻 | [机械]管夹间隙>2mm（适用：停机检查，置信：经验值）；[状态]管排变形量>10mm（适用：冷态检查，置信：经验值） | [离线]目视检查；[离线]卡尺测量 | 检查发现支吊架连接件缺失或松动，且管排有位移痕迹，确认为支吊架失效；与管子蠕变变形区分：支吊架松动通常伴随连接件失效 | 根本处理：补装或紧固支吊架，调整管排间距；临时处理：若变形不大可加强监视 | 定期检查支吊架状态；防止管排由于机械振动导致连接失效 | 管子蠕变变形：通过测量管径变化及金相组织分析进行区分 | 架子工2名、钳工1名；工时6h（经验值） | 扳手、手锤、钢丝绳（经验值） | 支吊架备件、管夹（经验值） | 高空作业必须系好安全带；工具系好防坠落绳（经验值） | 支吊架连接牢固无松动；管排间距符合图纸要求（经验值） |