# 进度报告: power - phase4_thermal_boiler_壁温热电偶_faults
> 时间: 2026-06-30 12:18:52

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热电偶保护套管严重磨损 | 磨损 | 机械；热 | 严重 | CFB锅炉炉膛内存在高浓度循环物料颗粒，不断冲刷壁温热电偶保护套管表面，导致管壁减薄直至磨穿，进而引起内部测温元件损坏 | DCS显示该测点温度出现剧烈波动或示数骤降失效；现场检查发现保护套管外壁出现明显沟槽或穿孔 | [物理]套管壁厚磨损减薄量>原壁厚的30%（适用：密相区防磨层失效，置信：经验值）；[状态量]测温元件绝缘电阻<100MΩ（适用：磨损导致进水受潮，GB/T 16839.1-2018，置信：标准值） | [在线]DCS温度趋势记录；[离线]超声波测厚仪；[离线]万用表及兆欧表 | 关键判据：DCS温度示值突降且伴随热电阻阻值异常变化。鉴别要点：与测温元件老化（表现为阻值缓慢漂移而非突变）区分，若测厚显示套管减薄严重且停炉检查见明显冲刷沟槽，即可确认为物料磨损 | 根本处理：更换耐磨材质保护套管（如碳化硅材质），并调整测点安装角度避开物料直接冲刷；临时处理：切除该测点，通过相邻测点温度进行趋势参照运行 | 优化测点布置避开物料流高密集区；在迎流面加装防磨罩或喷涂耐磨合金涂层 | 热电偶元件老化失效：表现为温度示值长期缓慢漂移，且套管测厚无明显减薄 | 热控工2名、钳工1名；工时4-6h（经验值） | 扭力扳手、超声波测厚仪、兆欧表、万用表（经验值） | 耐磨热电偶保护套管、密封垫片（经验值） | 必须在锅炉停炉且炉膛内温度降至安全范围（<50℃）后方可进炉作业（DL/T 869-2012，标准值） | 保护套管表面无肉眼可见裂纹及深沟槽，测厚值不小于原设计壁厚的70%；热电偶绝缘电阻测试>100MΩ（DL/T 869-2012，标准值） |
| 热电偶元件老化与保护管断裂 | 老化；断裂 | 电气；热 | 一般 | 热电偶长期处于CFB锅炉高温环境，内部偶丝发生晶粒粗大及氧化，导致热电势衰减；同时安装应力或长期振动可能引起保护套管金属疲劳断裂 | DCS显示该测点温度出现持续性超差或示数偏低；现场校验时发现热电势明显偏离分度表标准误差；套管根部发现裂纹 | [电气]测温误差>最大允许误差的1.5倍（适用：长期高温运行老化，GB/T 16839.1-2018，置信：标准值）；[物理]保护套管裂纹长度>2mm（适用：金属疲劳断裂，置信：经验值） | [在线]DCS温度偏差报警；[离线]便携式红外测温仪比对；[离线]热电偶综合校验仪 | 关键判据：校验仪测定误差远超标准允许范围。鉴别要点：与套管磨损进水（绝缘电阻下降）区分，若兆欧表测试绝缘正常但校验仪测试电势偏离分度表，且外观检查发现套管根部裂纹，即可确认为老化或断裂 | 根本处理：抽出损坏的热电偶芯及断裂套管，更换全新同分度号组件并重新敷设耐高温补偿导线；临时处理：无，须立即隔离测点并更换 | 定期（每次机组大修）对炉膛壁温热电偶进行拆检及实验室校验；避免测点处于长期剧烈振动区域 | 保护套管内部积灰堵塞：表现为测温响应严重滞后，校验电势无偏差但温度变化迟缓 | 热控工2名；工时2-3h（经验值） | 热电偶校验仪、标准热电偶、红外测温仪、万用表（经验值） | 同分度号热电偶芯、保护套管备件、耐高温补偿导线（经验值） | 屏蔽补偿导线时确保接线牢固，避免强电干扰；更换作业时确保测点对应的一次阀门处于关闭隔离状态（DL/T 869-2012，标准值） | 在校验炉内测试，示值误差在GB/T 16839.1-2018规定的允许偏差范围内；接线盒密封良好，套管无外观裂纹（GB/T 16839.1-2018，标准值） |