# 进度报告: power - phase4_thermal_boiler_声波除灰器控制器_faults
> 时间: 2026-06-30 14:42:48

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 控制器输出板卡继电器触点粘结或击穿 | 失效 | 电气；控制 | 严重 | 长期处于锅炉高粉尘环境且受频繁启停的冲击电流影响，导致控制输出继电器触点发生电弧烧蚀、金属熔化粘连或疲劳断裂，使声波除灰器无法按程序正常启停。 | DCS画面显示除灰器运行状态与指令不符；现场声波发生器持续发声或完全无声；控制柜对应通道指示灯异常常亮或熄灭。 | [电气]继电器线圈控制电压<19VDC（适用：额定24VDC工况，置信：经验值）；[状态量]触点接触电阻>5Ω（适用：触点闭合工况，置信：经验值） | [在线]DCS远程状态反馈监控；[离线]万用表电阻档；[离线]继电器综合测试仪 | 关键判据：DCS发出停止指令后输出指示灯仍常亮且现场持续发声。鉴别要点：若DCS有指令但柜内继电器未动作且线圈端电压正常，为本故障；若线圈端无电压，则为PLC输出模块或中间继电器故障（非末级输出继电器损坏）。 | 根本处理：断电更换同型号输出继电器或整个控制板卡；临时处理：无，须立即停机处理，切断该路控制电源以防声能持续作用导致炉管疲劳。 | 优化除灰器运行周期，避免过于频繁的启停操作；定期清理控制柜粉尘，保持柜内密封及冷却风扇运转正常。 | PLC底层逻辑输出故障：区分要点为测量继电器线圈驱动电压，有电压不动作为继电器坏，无电压为前级PLC故障。 | 仪表工2名；工时2-3h（置信：经验值） | 万用表、螺丝刀套装、电烙铁（或继电器插座拔插器）（置信：经验值） | 同型号中间继电器、控制板卡备件、绝缘胶布（置信：经验值） | 检修前必须切断控制柜主电源并挂“禁止合闸”警示牌，防止触电及误发声波指令（DL/T 778-2014，置信：标准值） | 输出继电器动作灵敏可靠，触点接触电阻<1Ω，带载试启停3次无误动或拒动（DL/T 778-2014，置信：标准值） |
| 控制器时序逻辑紊乱或程序丢失 | 失效 | 控制 | 严重 | 控制器内部CPU模块受电磁干扰、电源波动冲击，或EEPROM/Flash存储器老化导致控制程序数据丢失或时序错乱，无法按预设时间发出声波除灰指令。 | 系统上电后控制器无任何输出动作；除灰器工作间隔时间严重偏离设定值；控制器面板报错或数码管显示异常代码。 | [电气]控制器供电电压波动>10%Un（适用：交流220V/直流24V输入工况，置信：经验值）；[状态量]程序扫描周期>100ms（适用：逻辑控制工况，置信：经验值） | [在线]DCS运行时长趋势记录分析；[离线]专用编程器/上位机软件在线监控 | 关键判据：多路通道同时失去固定周期的脉冲输出信号。鉴别要点：若上位机/编程器能连入且显示程序块为空或报系统错误，为本故障；若程序完整但物理输出端无电压，则为硬件输出回路故障。 | 根本处理：使用专用编程器重新下装正确的控制逻辑程序，必要时更换CPU主板或后备电池；临时处理：切除自动模式，由运行人员在DCS手动强制进行单步除灰操作。 | 定期更换控制器内部后备锂电池；控制柜外壳严格规范接地，增强抗电磁干扰能力；定期进行程序备份。 | 通讯总线故障：区分要点为检查CPU模块自身状态指示灯，若报存储器错误或看门狗故障为本故障，若仅通讯指示灯闪断则为总线物理链路问题。 | 热控工程师1名、仪表工1名；工时3-4h（置信：经验值） | 工业编程器（或带专用软件的笔记本电脑）、万用表、防静电手环（置信：经验值） | 控制器后备锂电池、CPU主板备件（置信：经验值） | 拔插存储芯片或通讯线缆时必须佩戴防静电手环，防止静电击穿脆弱的控制元器件（DL/T 261-2012，置信：标准值） | 程序下装后无报错代码，模拟输入/输出信号测试100%响应，连续运行24h时序逻辑无紊乱（DL/T 261-2012，置信：标准值） |