# 进度报告: power - phase4_thermal_boiler_安全继电器_faults
> 时间: 2026-07-01 16:25:56

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 安全继电器触点熔焊 | 失效 | 电气 | 危急 | 触点间产生电弧导致高温，使触点金属熔化并粘连，无法断开控制回路 | 锅炉保护动作后主回路无法切断；继电器线圈失电后指示灯仍亮；万用表测触点间电阻接近0 | [电气]触点接触电阻>100mΩ；[电气]线圈断电后触点电压>0V | [在线]PLC输出信号监测；[离线]万用表通断测试 | 关键判据：线圈失电但触点保持导通。鉴别要点：与控制线路短路区分，若断开继电器线圈供电后触点仍导通，则为触点熔焊；若失电后断开则为外部线路短路 | 根本处理：更换同型号安全继电器并重新接线；临时处理：无，须立即停机处理 | 定期检查继电器触点磨损情况；确保回路中无异常过电流 | 控制线路短路故障：区分要点在于断开继电器线圈供电后测量触点状态 | 电气维修工2名；工时2-3h（经验值） | 万用表、绝缘螺丝刀、剥线钳（经验值） | 同型号安全继电器备件、绝缘导线（经验值） | 检修前必须切断控制柜主电源并挂"禁止合闸"警示牌，严格执行GB 26860《电力安全工作规程》（标准值） | 触点动作灵活无卡涩，接触电阻<50mΩ，绝缘测试合格，符合DL/T 5210.4验收规范（标准值） |
| 安全继电器线圈烧毁 | 失效 | 电气、热 | 严重 | 控制线圈长期过压或绝缘老化导致内部短路，产生高温烧毁漆包线绝缘层 | 继电器不动作；外壳有明显焦糊味或变色；测线圈两端有电压但触点无动作 | [电气]线圈直流电阻偏离标称值±10%；[热]外壳表面温度>85℃（适用：额定工况下） | [离线]万用表电阻档；[在线]红外测温仪 | 关键判据：线圈两端有额定电压但线圈回路电流为零或极大。鉴别要点：与控制电源丢失区分，若电源端电压正常但线圈电流异常，则为线圈烧毁 | 根本处理：更换继电器线圈或整体继电器；临时处理：无，须停机或切换至备用通道 | 确保供电电压在继电器额定范围内；改善控制柜内部通风散热 | 控制回路电源故障：区分要点在于测量继电器线圈前端供电电压是否正常 | 电气维修工1名；工时1-2h（经验值） | 万用表、红外测温仪、电烙铁（经验值） | 继电器线圈备件或整体模块（经验值） | 更换时确保电源完全隔离，防止触电，遵守GB 26860《电力安全工作规程》（标准值） | 线圈电阻值在标称范围内，吸合/释放电压测试合格，符合DL/T 5210.4验收规范（标准值） |
| 安全继电器输出信号漂移 | 信号漂移 | 电气 | 严重 | 内部电子元器件老化或受电磁干扰，导致输出信号延迟或电平不稳定 | 锅炉保护动作存在明显延迟；DCS画面显示状态抖动；偶发误报警或拒动 | [电气]动作响应时间>50ms；[电气]输出高电平电压<18VDC（适用：24V系统） | [在线]示波器信号抓取；[在线]DCS事件记录分析 | 关键判据：输入跳变与输出跳变的时间差超出规定值。鉴别要点：与传感器信号抖动区分，若继电器输入信号稳定但输出抖动，则为继电器漂移故障 | 根本处理：加装信号隔离器或更换抗干扰能力更强的新型继电器；临时处理：在DCS侧增加滤波延时 | 控制柜内强电和弱电分开布线；做好控制柜接地屏蔽 | 传感器线路接触不良：区分要点在于检查继电器输入端信号是否稳定 | 仪表工1名、电气工1名；工时3-4h（经验值） | 示波器、万用表、信号发生器（经验值） | 信号隔离器、屏蔽电缆（经验值） | 电子元件维修需做好防静电措施，执行DL/T 5136《火力发电厂、变电站二次接线设计技术规程》（标准值） | 动作响应时间<20ms，信号无抖动，连续触发10次无误动，符合GB/T 50832验收规范（标准值） |