# 进度报告: power - phase4_thermal_boiler_安全阀_faults
> 时间: 2026-05-01 22:32:05

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 安全阀泄漏 | 机械 | 一般 | 阀瓣与阀座密封面之间因磨损、划痕、异物或弹簧松弛导致无法完全密封，蒸汽或水从出口侧持续泄漏。 | 安全阀出口管内有轻微连续的蒸汽或水滴流出；阀体温度异常升高（对于热态泄漏）；有轻微的嘶嘶声。 | 泄漏率 (g/min) > 5 [物理]；密封试验压力下气泡数/min > 20 [物理]；密封面磨损深度 > 0.4mm [状态量]；三次研磨后密封面宽度 > 1.5mm [状态量] | [离线] 密封试验：在试验台上以1.1倍整定压力进行密封性检查；[在线] 目视检查出口管壁温度变化。 | 若离线密封试验泄漏量超标或在线时出口管壁温度明显高于环境温度，则判定泄漏。 | 拆卸阀盖，取出阀瓣与阀座，使用研磨膏（W40-W10）进行研磨修复，并用平板检验密封面平整度（透光法检查无连续光线）。工具：研磨平板、研磨膏、红丹粉、扳手。 | 定期进行密封试验（每年至少1次）；选用抗冲刷的硬质合金密封面；日常巡检（每班）使用听音棒或测温枪检查阀后管道；每月手动或自动排放一次，检查密封。 | 若现场无法停机，可尝试强制开启一次安全阀，利用蒸汽冲刷密封面异物；无效则需切入备用阀。 | 介质损失、能量损失、可能冲刷扩大密封面损伤。 | GB/T 12241-2021《安全阀 一般要求》；TSG ZF001-2006《安全阀安全技术监察规程》 | 某化工厂锅炉安全阀长期微漏，密封面冲刷出沟槽，导致整定压力漂移，最终被迫停机检修。 |
| 安全阀卡涩/拒动 | 机械/化学 | 危急 | 阀瓣在阀座或导向套内运动受阻，超过整定压力仍不能正常开启。机理：导向间隙过小、锈蚀、积垢、弹簧断裂卡入。 | 锅炉压力超过整定压力但安全阀未开启；系统超压报警；安全阀无开启的排气声。 | 开启压力偏差 > +3% 整定压力 [物理]；导阀间隙 < 0.1mm [物理]；锈蚀等级 > D级 [状态量]；导向套磨损 > 0.3mm [状态量]；阀杆锈蚀坑深 > 0.2mm [状态量]；弹簧自由高度变形 > 5% [状态量] | [在线] 压力表监视、人工抬动扳手检查（需强制开启装置）；[离线] 解体检查滑动部件表面与间隙。 | 若压力超过整定压力安全阀不动作，且开启扳手无法强制开启或阻力极大，判定卡涩。 | 解体清理导向套和阀杆，用细砂纸去除锈蚀，调整导向间隙至0.3-0.5mm；更换断裂弹簧。工具：卡尺、塞尺、砂纸、润滑剂。 | 使用耐高温防锈润滑剂；定期手动排放（每月）；设置阀室保温，防止冷凝腐蚀；每班巡检进行手动抬动试验（带扳手的安全阀）；每年雨季前拆检防锈。 | 紧急情况下可尝试用软质敲击扳手震动阀体，辅助开启；无效则需立即停炉泄压。 | 锅炉本体超压，可能导致爆炸。 | TSG ZF001-2006；GB/T 12243-2021《弹簧直接载荷式安全阀》 | 冬季某热力锅炉安全阀因阀腔积水结冰导致卡涩，锅炉超压，幸亏值班员快速开大排汽阀才避免事故。 |
| 安全阀频跳 | 机械/控制 | 严重 | 安全阀开启后迅速关闭并反复开启，频率高。机理：排放能力过大（相对于系统）、进口管道阻力过大导致压力波动、调节阀故障。 | 安全阀反复开启和关闭，伴有急促的排气声和冲击振动；压力表指针剧烈波动。 | 回座压力 > 95% 整定压力 [物理]；开启频率 > 3 次/min [物理]；阀座撞击凹坑深度 > 0.2mm [状态量]；三次调节仍无法消除频跳 [状态量] | [在线] 现场观察动作频率、压力表记录；[离线] 校验台测试启闭压差。 | 若安全阀动作频率 ≥ 4次/分钟，且回座压力过高（启闭压差 < 4% 整定压力），判定频跳。 | 重新调整上下调节圈位置，增大阀瓣与调节圈通道面积，降低回座压力；或更换较小排放能力的阀。工具：调节工具套件。 | 选型时安全阀额定排量不超过需求排量的1.1倍；确保进口管路直径不小于阀门入口直径；检修时采用校验台测试启闭压差及开启高度，确保符合设计。 | 临时关小锅炉负荷，降低产汽量，减少安全阀排放频次；同时需保证不超压。 | 阀瓣与阀座撞击磨损，导致泄漏或机械损伤；引发管道共振。 | GB/T 12241-2021；ASME BPVC Sec.I | 某电厂启动锅炉安全阀频跳，导致阀座密封面在一天内严重凹陷，被迫停炉更换。 |
| 安全阀弹簧失效 | 机械/热 | 一般 | 弹簧因长期高温、腐蚀或疲劳导致弹性系数改变、断裂或松弛，整定压力漂移。 | 安全阀提前开启或开启压力降低；无法在设定压力下准确回座。 | 整定压力偏差 > ±5% [物理]；自由高度降低 > 3% [物理]；弹簧表面裂纹 [状态量]；累计使用 > 5年且偏差无法校正 [状态量]；弹簧断裂/裂纹/严重腐蚀 [状态量] | [离线] 弹簧测力仪测量刚度与自由高度；[离线] 整定压力校验台校验。 | 整定压力校验时偏差超出标准，且弹簧自由高度降低超过3%或有可见裂纹，判定弹簧失效。 | 更换同规格新弹簧，并重新进行整定压力校验。工具：弹簧压缩器、校验台。 | 定期校验整定压力（1年）；避免安全阀长期处于接近整定压力的高温状态；每次解体检查时测量弹簧自由高度并记录，比对变化趋势。 | 暂无有效临时措施，只能切换至备用安全阀，或暂时降低运行压力。 | 导致安全阀非正常起跳或无法起跳，危及压力容器安全。 | GB/T 1239.2-2009《冷卷圆柱螺旋弹簧技术条件》；NB/T 47020-2012《压力容器安全装置设置原则》 | 某纸厂锅炉安全阀弹簧5年未换，拆卸后发现严重疲劳缩径。 |
| 安全阀排气管道振动 | 机械/环境 | 一般 | 排放管未固定牢固或排水不畅，开启时产生水锤或气流冲击导致剧烈振动。 | 安全阀起跳时排气管剧烈晃动；排放口附近有异常振动声；管道支架变形。 | 振动幅值 > 7 mm/s [物理]；管道倾斜度 < 1:100 [状态量]；管壁减薄 > 30% 原壁厚 [状态量]；管道变形 > 管径的3% [状态量] | [在线] 振动传感器测量振幅；目视检查支架、排水点。 | 安全阀排放时测得管道振动超过ISO 10816标准的报警值（如7.1mm/s），并伴支架松动，判定为排气管道振动故障。 | 加固管道支架，增设导向支架和固定支架；检查并疏通排气管疏水管，确保坡度≥1:100。 | 每次停炉后检查排气管道水平度及支架状态；确保疏水阀正常工作；每日巡检检查排气管外观及支架螺栓紧固程度。 | 在未永久加固前，可采用临时拉线固定管道，但注意需预留热膨胀间隙。 | 管道焊缝开裂、安全阀出口法兰泄漏。 | SH/T 3073-2016《石油化工管道支吊架设计规范》；GB 50235-2010《工业金属管道工程施工规范》 | 某化肥厂锅炉安全阀排气管振动过大，导致焊缝疲劳撕裂，烫伤巡检人员。 |
| 安全阀校准漂移 | 控制 | 一般 | 因长期运行、温度变化或振动，导致安全阀的整定压力与设定值发生偏离，无法在预定压力下准确开启。 | 安全阀在设定压力前开启或超过设定压力后仍不开启。 | 整定压力偏差 > ±3% 整定压力或 > ±0.1MPa（取大值） [物理] | [离线] 校验台进行整定压力校验，使用精度不低于0.4级的压力表。 | 若校验时整定压力偏差超过GB/T 12243规定的允许偏差（> ±3% 且 ≥ ±0.1MPa），则判定校准漂移。 | 使用校验台重新调整整定压力至规定值，调整弹簧压缩量，锁紧调节螺钉。 | 每年进行一次离线校验；运行中观察压力表与安全阀动作的匹配性。 | 若漂移但未失效，可临时根据实际动作压力调整锅炉运行压力上限，并加强监控。 | 导致安全阀提前起跳或拒动，无法有效保护锅炉。 | GB/T 12243-2021《弹簧直接载荷式安全阀》 | 某工厂锅炉年检时发现两只安全阀整定压力均偏低约5%，分析认为系弹簧长期高温蠕变所致。 |