# 进度报告: power - phase4_thermal_boiler_安全阀_faults
> 时间: 2026-05-21 02:23:54

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|----------|------------|------------|-------------------|------------|----------------|-----------------|------------|------------|--------------|
| 安全阀内漏 | 机械 | 严重 | 安全阀阀座与阀瓣密封面因磨损、腐蚀、异物卡滞或回座后密封不严，导致在正常工作压力下发生蒸汽或热水泄漏；持续泄漏会造成锅炉压力缓慢下降和工质损失（来源：搜索结果[2][4]） | 锅炉压力缓慢下降（尤其在停炉冷却时更明显）；安全阀出口管线外壁温度异常升高；可听到安全阀排气口有轻微嘶嘶声或看到蒸汽、水滴淌；补水量异常增加 | [物理]关闭状态下阀后管道温度>50°C（与同部位环境温度差>30°C）（置信：经验值）<br>[物理]泄漏量>0.5%额定排量（置信：经验值）<br>[状态量]密封面表面粗糙度Ra>1.6μm（置信：经验值） | [在线]安全阀出口管道温度传感器<br>[离线]超声波泄漏检测仪<br>[离线]目视检查（泄漏痕迹、滴水） | 当锅炉压力正常（非超压）且无启跳动作，但出口管持续有蒸汽或冷凝水，且阀后温度高于环境温度30°C以上，同时系统补水量异常增加时，可判定为安全阀内漏 | 根本处理：停炉降温，解体安全阀，使用机械研磨工具或研磨膏将阀座与阀瓣密封面研磨至Ra<0.8μm并校验密封性，清除异物；必要时更换密封件；临时处理：泄漏轻微时，待停炉泄压后微量调整弹簧压缩量或使用专用密封脂临时堵漏，并在下一停炉窗口彻底处理 | 定期校验并执行预防性研磨；避免锅炉水质恶化导致结垢或腐蚀；检修后重新进行水压试验和整定压力试验；确保安全阀排放管道排水通畅 |
| 安全阀拒动/卡涩 | 机械 | 危急 | 安全阀在锅炉压力达到或超过整定压力时无法正常开启，导致系统超压。主要机理包括：阀瓣与阀座导向间隙被水垢、铁锈或沉积物堵塞卡死；阀杆与填料配合过紧或被腐蚀物粘住；长期处于高温状态导致阀体变形卡滞；或重锤杠杆式安全阀的杠杆被移动重物卡住（来源：搜索结果[2][10]） | 锅炉压力持续上升并超过安全阀整定压力，但安全阀无任何排气/泄压动作；压力表指针持续偏转或报警；主蒸汽管道压力超过允许值；可能伴随就地压力表爆表或超压报警声 | [物理]动作时间延迟>2秒（相对于压力达到整定值的时间）（置信：待核实）<br>[状态量]阀门开启压力超出整定压力1.03倍（ASME 锅炉与压力容器规范 第I卷，置信：标准值）<br>[状态量]阀杆运动阻力大于50N（置信：经验值） | [在线]压力变送器（监测汽包或主蒸汽压力趋势）<br>[离线]手动抬启扳手定期试验（冷态/热态）<br>[离线]解体检查（测量间隙、清理沉积物） | 当汽包或主蒸汽压力超过安全阀整定压力，且超过《电力工业锅炉压力容器监察规程》规定的允许偏差（通常为整定压力的±1%），通过集散控制系统历史趋势确认压力持续上升而无安全阀后温度突变或噪声信号时，排除压力变送器故障后，可判定安全阀拒动 | 根本处理：立即紧急停炉，防止锅炉超压爆炸。待系统泄压冷却后，解体安全阀，使用铜制刮刀和油石清理阀瓣、阀座及导向面的水垢和锈蚀，修复导向间隙至厂家规定值（通常0.4-0.6mm），若发现密封面粘着或阀体变形，则需整体更换；临时处理：无，须立即停机处理 | 定期进行热态手动抬启试验；严格控制锅炉汽水品质，防止盐垢沉积；安装防雨罩，防止阀杆与填料处进水生锈；检修时按要求测量并修复导向间隙与粗糙度；严格执行定期校验与整定压力试验（来源：搜索结果[10]） |
| 安全阀频跳/振荡 | 机械;流体 | 严重 | 安全阀在开启和关闭过程中阀瓣快速剧烈地反复撞击阀座，短时间内高频启闭。主要机理：排汽管道截面积不足导致排放时背压过大；阀门排放能力远超过系统所需排量；弹簧刚度过大或两段式调节环调整不当，导致回座压力过高接近整定压力；排汽管存在突然收缩等（来源：搜索结果[2][5]） | 安全阀开启瞬间发出急促连续的“哒哒哒”金属敲击声；出口排放气流断续且剧烈脉动；阀体及排汽管道伴随剧烈振动；压力表指针快速摆动 | [物理]启闭循环频率>1次/秒（置信：经验值）<br>[物理]排汽管道背压超过阀门允许背压值（通常为整定压力的10%）（置信：待核实）<br>[状态量]回座压力与整定压力之差<开启压力的5%（置信：待核实） | [在线]高频动态压力传感器<br>[在线]音频监听或声发射传感器<br>[离线]排汽管尺寸及背压计算复核 | 压力记录显示压力在整定点附近高频振荡，排汽噪声具有周期性急促脉冲特征且阀体剧烈抖动；若切断隔离阀手动排放时振荡消失，则为管道背压问题；若整定压力与回座压力差值过小（<5%整定压力），则为调节环或弹簧问题（来源：搜索结果[2]） | 根本处理：停炉检修，更换合适规格的安全阀以匹配实际排量；扩大排汽管道截面积或减少弯头以降低背压；卸下阀盖，重新调整上下调节环位置，增大启闭压差；更换弹簧为刚度更合适的型号；临时处理：对于排量过大引起的频跳，可临时节流阀前排汽管路上的截止阀（严禁违规操作，仅应急）；若因背压高，须停炉改造管路 | 安全阀选型时排量计算精确，留有10%-20%的余量即可，不宜过大；排汽管道设计必须满足满排量时背压要求；检修后须现场校验整定压力与回座压力，确保启闭压差符合要求（通常4%-7%整定压力） |