# 进度报告: power - phase4_thermal_boiler_安全阀_faults
> 时间: 2026-05-27 11:42:03

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 安全阀起跳压力超差（偏高/偏低） | 机械;热 | 严重 | 安全阀弹簧长期受高温、应力松弛或调整螺杆松动，导致整定压力偏离设计值。起跳压力偏低可能引起非计划排放，偏高则丧失超压保护功能。机理：弹簧蠕变、螺纹锁紧失效、温度导致材料弹性模量变化。 | 起跳压力与铭牌整定值不符；偏高时锅炉超压不动作，偏低时频繁排放或非正常起跳；排放后可能无法正常回座。 | [物理]整定压力偏差>±1%（适用：≥0.5MPa弹簧式安全阀；GB/T 12243-2021 表3，置信：标准值）<br>[物理]启闭压差超出允许范围（适用：蒸汽安全阀≤整定压力的7%；GB/T 12243-2021 表5，置信：标准值） | [在线]压力传感器（锅炉出口），结合DCS趋势判断起跳时刻压力；[离线]校验台离线整定 | 起跳压力与设定值偏差超过1%且排除了泄漏影响→判定弹簧整定超差；若偏差伴随回座压力异常，且无阀瓣卡涩迹象，则确认整定漂移。与安全阀卡涩鉴别：卡涩通常起跳压力突然升高且开启不顺畅，而弹簧漂移常呈渐变趋势。 | [规程级]根本处理：离线校验，重新调整弹簧压缩量至整定压力，锁紧螺杆并铅封（依据TSG ZF001-2006第9章）；临时处理：若偏差仅略超±1%且无泄漏，可在运行中微量调整，但需授权并记录；若偏差超过允许范围须停机校验，或可在严密监控下维持运行至计划停炉，但运行压力需控制在安全阀整定压力以下留有裕量。 | 每1年定期校验整定压力；采用耐温性能稳定的弹簧材料；保持调整螺杆防松措施完好。 | 安全阀卡涩（开启不顺畅，压力突变） |
| 安全阀阀瓣/阀座密封面泄漏 | 机械;化学 | 严重 | 阀瓣与阀座密封面因介质冲刷、腐蚀、颗粒物卡滞或金属疲劳产生微裂纹、划痕，导致密封不严，发生工艺介质泄漏。高温高压蒸汽加速密封面损伤。 | 安全阀出口侧管道温度异常升高（如疏水管温度高）；可听到连续或间断的“嗤嗤”泄漏声；锅炉需频繁补水以维持水位；可能伴有下游管道振动。 | [状态量]密封面泄漏率超过相应等级允许值（适用：波纹管平衡式安全阀；GB/T 12243-2021 附录E，置信：标准值）<br>[物理]出口管路表面温度比环境温度高>30℃（置信：经验值） | [在线]疏水测温、红外热成像检查阀出口管道温度异常；[离线]密封试验（气泡检漏或氦检漏） | 出口管路温度持续偏高且锅炉补水率增加，排除疏水阀内漏和管系其他泄漏后，可判断为安全阀密封面泄漏；与疏水阀故障鉴别：疏水阀泄漏时温度异常仅限其下游，而安全阀泄漏会直接加热安全阀出口管及消音器附近。 | [规程级]根本处理：拆卸阀瓣、阀座研磨修复或更换密封面，研磨后做密封试验（依据TSG ZF001-2006附件A检修工艺）；临时处理：若泄漏微小且无扩大趋势，可在监控下运行至计划停炉；若泄漏量超过额定流量的2%须停机处理。 | 定期在线检查密封性，严格执行定期校验与研磨制度；阀前装设合适目数的过滤器，防止异物进入。 | 疏水阀内漏（泄漏位置不同，温度分布不同）；旁路阀内漏（可通过阀门位置及温度区分） |
| 安全阀卡涩（无法正常开启/关闭） | 机械 | 危急 | 阀杆弯曲、导向面拉毛、异物卡在运动部件、弹簧扭曲或锈蚀，导致阀瓣在开启或回座时阻滞，不能完全开启或回座不到位，失去超压保护功能或造成大量蒸汽失控排放。 | 锅炉超压时安全阀不动作（卡在关闭位）；或排放后压力已回复正常但安全阀仍不回座，持续排汽；阀门动作时有金属摩擦异响；开启后回座压力异常。 | [状态量]开启高度未达设计值（适用：全启式安全阀开启高度≥¼喉径；GB/T 12243-2021 5.5，置信：标准值）<br>[物理]回座压力低于整定压力的85%（置信：经验值） | [在线]压力传感器监测开启和回座压力点，与历史曲线对比；[离线]手动提升试验检查动作灵活性，测量开启高度 | 超压试验时阀门不开启，且手动提升试验受阻→卡涩；若排放后不回座且阀门无明显机械损伤，需区分卡涩与弹簧断裂：弹簧断裂时常伴随回座压力突然极低或有异响，而单纯卡涩可能只是运动迟滞。 | [规程级]根本处理：解体检查，清理异物、修刮导向面、校正阀杆，更换损坏弹簧（依据TSG ZF001-2006）；临时处理：无，须立即停机处理。 | 定期手动排放试验（每周至少一次，轻抬扳手）；保持阀体疏水通畅防锈蚀；使用耐高温防卡润滑剂。 | 弹簧断裂（有异响，回座压力极低） |
| 安全阀弹簧疲劳/断裂 | 机械 | 危急 | 弹簧长期处于高应力、高温或腐蚀环境下，产生疲劳裂纹，最终断裂，导致整定压力完全消失，安全阀无法保持关闭或无法开启。 | 安全阀突然异常开启且水压试验时大量泄漏；或完全不能开启，失去保护；可能伴有金属断裂声响；回座压力接近于零。 | [物理]自由高度缩减超过5%（适用：圆柱螺旋弹簧；GB/T 1239.2-2009 6.2，置信：标准值）<br>[状态量]弹簧表面可见裂纹或断裂（置信：经验值） | [离线]弹簧尺寸测量（自由高度、圈距）、磁粉或渗透无损探伤；[在线]安全阀在线校验仪监测开启压力和行程异常 | 排放后回座压力极低，且复查整定压力时弹簧调整无效，则有断裂可能；与卡涩鉴别：弹簧断裂时，手动提升扳手可能感觉不到弹簧反力，而卡涩仍有弹力。若回座压力为零，须立即判断。 | [规程级]根本处理：更换同型号、同等级弹簧，重新整定并做全性能试验（依据TSG ZF001-2006）；临时处理：无，须立即停机更换。 | 定期检查弹簧表面腐蚀及裂纹，非运行期间做弹簧疲劳试验；选用耐高温抗松弛材料（如50CrVA）。 | 调整螺杆松动（外观不同，弹簧仍完整） |
| 安全阀频跳（颤振） | 机械 | 严重 | 阀瓣在开启过程中迅速往复运动，无法稳定在全开位置，常因进口压降过大、排汽管背压过高、弹簧刚度过大或腔室效应引起。频跳加剧密封面冲蚀、弹簧疲劳，严重时导致阀杆断裂。 | 起跳后阀门发出连续的脉冲式或“哒哒”排气声；出口压力明显波动；阀杆可见高频颤动；锅炉汽包水位随之波动。 | [物理]阀门动作频率>1Hz（适用：安全阀排汽工况；置信：经验值）<br>[物理]进口管道压降超过整定压力的3%（适用：安全阀进口管内径不小于阀入口直径；ASME BPVC Sec.I 条款PG-71.4，置信：标准值） | [在线]高频压力传感器、声发射传感器或者加速度计检测阀门颤振；DCS记录压力脉冲 | 起跳后压力短时间内反复升降，且排除锅炉燃烧或控制系统波动后，可判定为安全阀频跳。与排放管背压过高鉴别：关闭安全阀出口隔离阀（如允许），若频跳消失则可确认背压过高；若进口压降过大，则测量进口压力与容器压力差值。 | [规程级]根本处理：校核进口管径及排汽管背压，必要时增大进口管径或降背压；调整弹簧刚度或更换合适弹簧；若为腔室结构问题可增设导流衬套；修正后需做动作性能试验（依据ASME BPVC Sec. I或GB/T 12243）；临时处理：降负荷运行以降低排量需求，避免阀不在全开位置。 | 设计阶段正确选定安全阀排放量和管路布置；安装后测量进口压降和背压；避免使用与系统不匹配的安全阀。 | 排量不足（排放量不够，但阀门可能稳定全开或仅部分开启）；排汽管背压过高（可通过压差鉴别） |
| 安全阀波纹管破裂（平衡式） | 机械;化学 | 危急 | 平衡式安全阀的波纹管因疲劳、腐蚀或机械损伤而破裂，导致背压平衡失效，整定压力受背压影响偏移，且介质可能从破裂处泄漏至大气侧或阀帽腔。 | 起跳压力随背压变化明显改变；波纹管腔疏水管持续排出介质或温度升高；安全阀密封性降低，可能轻微泄漏；阀帽或波纹管腔处有明显湿汽或逸出痕迹。 | [状态量]波纹管腔泄漏率超过设计安全限值（GB/T 12243-2021 附录E，置信：标准值）<br>[物理]背压变化时整定压力偏移量超过±1%（适用：平衡式波纹管安全阀；置信：经验值） | [在线]监测波纹管腔疏水温度和流量，检查异常排放；[离线]波纹管气密性试验（气压测试）或氦检漏 | 当背压发生变化（如增加背压）时，安全阀起跳压力同步偏移且超出允许范围，则可判定波纹管失效。与密封面泄漏鉴别：密封面泄漏从阀门出口排出，而波纹管破裂泄漏常从波纹管腔疏水口或阀帽处冒出；若拆下疏水管检查有水汽连续排出，则为波纹管破裂。 | [规程级]根本处理：拆卸安全阀，更换波纹管组件，重新进行整定和密封试验，符合TSG ZF001-2006附件A；临时处理：无，须立即停机更换，若继续使用可能完全丧失超压保护。 | 定期检查波纹管疏水状况，防止波纹管腔积水结冰或腐蚀；选用耐腐蚀、抗疲劳的材料（如Inconel）；避免急剧温度变化。 | 密封面泄漏（泄漏路径不同，可通过疏水检查区分） |