# 进度报告: power - phase4_thermal_boiler_定期排污快速阀_faults
> 时间: 2026-06-30 17:07:29

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 排污快速阀密封面冲刷磨损 | 磨损 | 机械 | 严重 | 高压差含固体颗粒（水渣、泥沙）的炉水在阀门频繁启闭时产生高速节流冲刷，破坏密封面金属层导致内漏 | DCS显示排污管路温度异常升高；就地阀体温度偏高；锅炉补水量异常增加 | [物理]阀门密封面磨损深度>0.2mm（置信：经验值）；[状态量]排污管壁温>150℃（置信：经验值） | [在线]DCS管路温度监测；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：阀门关闭后管路温度仍不下降或持续上升。鉴别要点：若管路温度正常但汽包液位仍持续下降，需排查连续排污阀或给水系统内漏（与给水调节阀内漏鉴别） | 根本处理：解体阀门，对阀座和阀芯进行车削、补焊及研磨；临时处理：利用前后截止阀隔离，旁路手动排污维持运行。 | 优化定期排污执行逻辑，避免大压差下长时间节流；提升阀门密封面硬化层材质等级 | 连续排污阀内漏：同为管路温度升高，但连续排污阀处于常开状态，需通过隔离法测定管路温度变化区分 | 钳工2名；工时8-10h（置信：经验值） | 研磨工具、超声波测厚仪、扳手（置信：经验值） | 阀芯组件、阀座、耐高温密封垫片（置信：经验值） | 检修前需泄压至零，冷却后作业；操作人员需穿戴防烫劳保用品（DL/T 869-2012，置信：标准值） | 阀门密封性水压试验无渗漏；阀芯密封面硬度恢复至设计要求（DL/T 869-2012，置信：标准值） |
| 阀门填料函泄漏 | 泄漏 | 机械 | 一般 | 长期受高温高压炉水冲刷及热交变应力影响，石墨或柔性石墨填料失去弹性并发生老化收缩，介质沿阀杆间隙外漏 | 阀杆周围有汽水滴漏或明显蒸汽逸出；阀杆动作阻力增大；填料压盖处有水垢结晶 | [状态量]填料函泄漏量>5滴/min（置信：经验值）；[物理]填料压盖螺栓紧固力矩偏移>10%（置信：经验值） | [在线]就地视频监视或人工巡检；[离线]红外热像仪 | 关键判据：阀杆处可见汽水泄漏且伴有结晶。鉴别要点：若泄漏伴随异常振动，可能是阀杆弯曲变形导致；若仅静态滴漏，多为填料老化收缩（与阀杆变形鉴别） | 根本处理：拆卸旧填料，清理填料函，更换合适规格的高温石墨填料并分层压紧；临时处理：对称适度拧紧填料压盖螺母。 | 规范阀门操作，切忌暴力开关；定期检查并适当调整填料压盖预紧力 | 阀杆表面拉伤泄漏：泄漏量随阀杆上下动作变化明显，且表面可见划痕（需鉴别阀杆直线度） | 钳工1名；工时2-3h（置信：经验值） | 专用填料扳手、填料取出器、切割刀（置信：经验值） | 高温石墨填料环、密封脂（置信：经验值） | 带压紧固填料时，操作人员应避开阀门正对面，防止汽水喷出伤人（DL/T 869-2012，置信：标准值） | 填料更换后操作灵活，在额定工作压力下保压15min无可见泄漏（GB/T 13927-2017，置信：标准值） |
| 阀芯卡涩与动作受阻 | 卡涩 | 机械；化学 | 严重 | 炉水高度浓缩结生水垢或盐类附着，导致阀芯与导向套间隙减小；高温蠕变致使阀杆弯曲变形，造成气动/电动执行机构驱动力无法克服卡涩阻力 | DCS反馈阀门开关不到位或超时；气缸/电机电流过载报警；就地手摇阀杆感觉极度沉重 | [状态量]执行机构动作时间>5s（置信：经验值）；[电气]执行电机电流>额定电流120%（置信：经验值） | [在线]DCS阀位反馈及电流监测；[离线]阀门行程测试 | 关键判据：执行机构过载且阀位反馈卡滞。鉴别要点：若执行机构本身能正常动作但阀杆不动，为阀门本体卡涩；若执行机构也无推力输出，需排查气源失压或电机故障（与执行机构故障鉴别） | 根本处理：解体清除阀内部水垢及异物，校正或更换弯曲变形的阀杆；临时处理：适当提高气源压力或利用手动机构强行活动阀门。 | 保证锅炉水质符合标准，减缓结垢速率；定期进行阀门全行程活动试验 | 执行机构气源故障：也会导致开关不到位，但通常伴随定位器无输出压力，需排查气源管路（与气源堵塞鉴别） | 钳工2名、热控1名；工时4-6h（置信：经验值） | 阀门专用扳手、除垢清洗剂、千分表（置信：经验值） | 阀杆备件、导向套、除垢剂（置信：经验值） | 解体前确认已切断控制电源和气源，挂牌隔离，防止误动作伤人（DL/T 869-2012，置信：标准值） | 阀门全行程动作无卡涩，开关反馈时间符合设计要求，动作电流恢复正常（DL/T 869-2012，置信：标准值） |