# 进度报告: power - phase4_thermal_boiler_密封空气环_faults
> 时间: 2026-06-29 03:54:00

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 密封空气环磨损 | 磨损 | 机械 | 一般 | 密封空气环与转子（或磨煤机动静部件）发生接触摩擦，导致间隙增大，密封风压力无法维持，煤粉泄漏进入轴承箱或油系统。 | 密封风压下降、轴承箱有煤粉渗出、运行噪音增大。 | [压力]密封风与磨煤机进出口差压<1.5kPa（适用：正常运行工况，置信：经验值）；[物理]密封间隙>设计值+0.5mm（置信：经验值）。 | [在线]差压变送器；[离线]塞尺；[带电]听针。 | 若密封风压低且伴随轴承箱渗粉，确认为密封环磨损而非单纯风机出力不足；若振动频谱中出现工频及其谐波，提示存在动静摩擦。 | 根本处理：停机检查，测量密封间隙，更换磨损密封环；临时处理：提高密封风机出力维持差压，加强滤油。 | 定期检查密封风滤网，防止杂质堵塞；控制磨煤机振动水平。 | 密封风机出力不足（调整风机风压即可恢复，密封环磨损需更换）。 | 钳工2名；工时4-6h（经验值） | 游标卡尺、塞尺、拉马、起重工具（经验值） | 备用密封环、密封垫片、耐高温润滑脂（经验值） | 严格执行断电挂牌制度；进入磨煤机内部需确认通风良好（经验值） | 密封风压恢复至设定值；盘车无摩擦声（经验值） |
| 密封空气环裂纹 | 破裂 | 机械；热 | 严重 | 密封环受热不均产生热应力，或铸造缺陷导致在长期运行中产生裂纹，导致密封风短路泄漏。 | 密封风母管压力异常波动、裂纹处有异响。 | [状态]裂纹深度>壁厚30%（置信：经验值）；[压力]密封风流量异常增加（置信：经验值）。 | [离线]磁粉探伤；[离线]着色渗透探伤。 | 排查振动是否导致机械断裂，若裂纹表面无氧化色且伴随振动突变，多为机械应力断裂；若有氧化色则为热疲劳。 | 根本处理：更换新密封环，按DL/T 748.4-2001工艺要求进行焊接或更换；临时处理：无，须立即停机处理。 | 控制启停机温升速率，减少热应力冲击。 | 机械断裂（多伴随设备振动异常，热疲劳多发生在高温区域）。 | 焊工1名、钳工1名；工时8-12h（经验值） | 焊接设备、探伤剂、保温棉（经验值） | 备用密封环、焊丝（经验值） | 动火作业需办理工作票；焊接时需做好防火隔离（经验值） | 探伤无裂纹；运行无泄漏（经验值） |
| 密封空气环积灰堵塞 | 变形 | 机械；环境 | 一般 | 微量煤粉通过密封间隙倒灌并沉积在密封空气环通道内，长期积累导致通流面积减小，阻力增加。 | 密封风流量指示偏低、就地风压测量值偏高。 | [压力]密封风出口压力与入口压差>设计值20%（置信：经验值）。 | [在线]压力变送器；[离线]内窥镜。 | 与滤网堵塞区分：若入口滤网前后压差正常而密封环后压力异常，确认为密封环积灰。 | 根本处理：拆解密封环，清理积灰；临时处理：利用压缩空气进行反向吹扫。 | 定期清理密封风管路，保证风源清洁。 | 密封风管路阀门误关（检查阀门开度即可排除）。 | 钳工1名；工时2-4h（经验值） | 强力吸尘器、压缩空气管、内窥镜（经验值） | 无（经验值） | 佩戴防尘口罩；防止积灰扬尘污染环境（经验值） | 通流面积恢复；压差恢复正常（经验值） |
| 密封空气环动静碰磨 | 变形；磨损 | 机械；热 | 严重 | 密封环受热变形或转子膨胀不均导致动静部件间隙消失，发生金属直接摩擦，产生大量热量并加剧材料磨损。 | 磨煤机或风机轴振动突增、密封壳体局部温度异常升高、就地有金属刮擦声。 | [物理]振动速度>11.2mm/s（适用：刚性转子，ISO 10816-3:2009 表1 D区，置信：标准值）；[温度]密封壳体表面温度>80℃（置信：经验值）。 | [在线]振动速度传感器；[在线]红外测温仪；[带电]听音棒。 | 若振动频谱以工频为主且壳体温度局部骤升，确认为动静碰磨；需与转子不平衡鉴别：不平衡振动随转速升高明显增大且无局部过热，碰磨多伴随异常尖峰高频噪声。 | 根本处理：停机重新调整密封环间隙至设计值，修复磨损部位；临时处理：改变运行工况降低负荷，若无效须立即停机。 | 严格控制启停机温升率；定期复核热态中心标高。 | 转子不平衡（振动随转速稳定增大，频谱以工频为主但无局部温升和摩擦异响）。 | 钳工2名；工时6-8h（经验值） | 百分表、塞尺、红外测温仪、听音棒（经验值） | 调整垫片、密封环组件（经验值） | 严格执行断电挂牌制度；接触高温部件需佩戴防烫手套（经验值） | 盘车无摩擦异响；密封间隙符合设计图纸要求（经验值） |
| 密封空气环接口泄漏 | 泄漏 | 机械 | 一般 | 密封空气环与外部风管法兰连接处由于垫片老化、螺栓预紧力不均或管系应力过大导致密封失效，密封风外漏。 | 法兰连接处有明显的漏风声、密封风母管压力低于设定值、接合面可见缝隙。 | [压力]密封风母管压力低于设定值>0.5kPa（适用：运行工况，置信：经验值）；[物理]法兰非贴合间隙>0.1mm（置信：经验值）。 | [在线]压力变送器；[离线]超声波测漏仪；[离线]塞尺。 | 若密封风母管压力下降且法兰处测到漏风声，确认为接口泄漏；需与密封环本体磨损鉴别：本体磨损会导致轴承箱窜粉，而接口泄漏仅外漏至环境。 | 根本处理：更换法兰垫片，对角均匀紧固螺栓消除管系应力；临时处理：使用密封胶或打卡子进行外部封堵。 | 检修时确保法兰面平整光洁；规范执行对角紧固螺栓工艺。 | 密封风机出力不足（系统压力普遍偏低且无外部漏风点）。 | 钳工2名；工时3-5h（经验值） | 扭力扳手、法兰专用扳手、超声波测漏仪（经验值） | 法兰密封垫片、高压密封胶（经验值） | 高空作业必须正确系挂安全带；防止工具落入风道（经验值） | 法兰结合面无可见漏风；密封风母管压力恢复正常（经验值） |
| 密封空气环老化劣化 | 老化 | 化学；机械 | 轻微 | 密封环长期处于高温、高粉尘环境中，材料发生高温氧化或蠕变，导致机械强度下降、几何尺寸发生永久性微小变形。 | 密封环表面可见氧化剥落层、材料硬度下降、局部出现微小蠕变裂纹。 | [物理]密封环硬度下降>10%（适用：高温运行>40000h，置信：经验值）；[状态]氧化剥落层厚度>0.5mm（置信：经验值）。 | [离线]里氏硬度计；[离线]超声波测厚仪；[离线]金相复膜仪。 | 若材料硬度明显下降且表面存在氧化层，确认为老化劣化；需与热疲劳裂纹鉴别：老化劣化多为均匀性变形和粉化，而热疲劳裂纹具有明显的方向性且集中于应力集中区。 | 根本处理：评估整体老化程度，达到寿命周期直接更换整套密封环；临时处理：无，须在计划检修中更换。 | 定期无损检测跟踪几何尺寸变化；选用抗氧化性能更好的耐热合金钢材料。 | 热疲劳裂纹（裂纹深度大且边缘锐利，并非表面均匀的氧化粉化层）。 | 钳工2名、无损检测人员1名；工时4-6h（经验值） | 里氏硬度计、测厚仪、金相显微镜（经验值） | 备用密封环、高温防锈漆（经验值） | 检测作业注意通风防尘；废旧金属件集中回收防止割伤（经验值） | 硬度值恢复至原设计范围；宏观无肉眼可见变形（经验值） |