# 进度报告: power - phase4_thermal_boiler_导向轴承_faults
> 时间: 2026-06-29 12:18:45

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 导向轴承磨损 | 磨损 | 机械 | 一般 | 轴承滚道或滚动体因长期摩擦、润滑不良或异物侵入导致表面材料损失，游隙增大 | 运行噪音增大、轴承箱温度缓慢升高、振动幅值增加 | [物理]振动速度>4.5mm/s（适用：轴中心高315-560mm，刚性安装；ISO 10816-3:2009 表2 区域B/C，置信：标准值）；[物理]轴承游隙>0.2mm（置信：经验值） | [在线]振动速度传感器；[离线]外径千分尺；[在线]温度传感器 | 振动频率以转频（1X）为主且幅值随时间缓慢爬升→机械磨损（与不平衡鉴别）；若出现高频谐波→表面剥落或点蚀 | 根本处理：解体检查，若磨损超标更换新轴承；临时处理：调整润滑油量，加强监测 | 定期检查油质，确保润滑清洁，防止异物进入 | 轴承不对中：区分要点为不对中振动主要表现为2倍频，且相位稳定 | 钳工2名；工时4-6h（置信：经验值） | 拉马、千分尺、百分表、轴承加热器（置信：经验值） | 新导向轴承、润滑油脂、清洗剂（置信：经验值） | 检修前执行断电挂牌，防止误启动（置信：标准值，DL/T 5210.2-2009） | 轴承游隙及配合尺寸符合图纸要求，试运振动值合格（置信：标准值，GB/T 11348-2014） |
| 导向轴承点蚀 | 点蚀 | 机械 | 严重 | 轴承接触表面在循环交变应力作用下产生微观裂纹，裂纹扩展导致表面金属剥落形成麻点 | 运行中有周期性冲击声、振动出现高频成分、金属磨粒增多 | [物理]振动加速度>10m/s²（置信：经验值）；[物理]剥落面积>接触面积的10%（置信：经验值） | [在线]振动加速度传感器；[离线]内窥镜；[离线]铁谱分析仪 | 振动频谱中出现明显的轴承外圈或内圈故障特征频率（如BPFO、BPFI）→点蚀（与磨损鉴别）；若仅有转频→不平衡或磨损 | 根本处理：更换受损轴承；临时处理：无，须尽快停机更换 | 保证轴承安装正确，避免过载或欠载运行，使用合格润滑油 | 轴承电腐蚀：区分要点为电腐蚀表面呈现搓板状条纹，且滚道和滚动体同时受损 | 钳工2名；工时4-6h（置信：经验值） | 拉马、内窥镜、振动分析仪（置信：经验值） | 新导向轴承、润滑油脂（置信：经验值） | 检修前执行断电挂牌（置信：标准值，DL/T 5210.2-2009） | 新轴承无肉眼可见麻点，运行无异常冲击声（置信：标准值，GB/T 11348-2014） |
| 导向轴承润滑不良 | 润滑不良 | 机械；化学 | 一般 | 润滑油不足、变质或含水，导致油膜破裂，金属直接接触，摩擦加剧 | 轴承温度异常升高、噪音尖锐、油液颜色变黑或乳化 | [热]轴承温度>75℃（置信：经验值）；[化学]油中水分>0.1%（置信：经验值） | [在线]温度传感器；[离线]粘度计；[离线]水分测定仪 | 温度急剧升高但振动频率无明显特征频率变化→润滑不良（与点蚀鉴别）；若伴随高频故障特征→轴承已损伤 | 根本处理：补充或更换合格润滑油，查找泄漏点；临时处理：增加冷却水流量或外部风冷降温 | 定期取样化验油质，按时补油或换油，保持密封完好 | 冷却系统故障：区分要点为冷却系统故障通常伴随回油温度普遍升高，而非仅轴承点 | 钳工1名；工时2-3h（置信：经验值） | 油壶、取样瓶、滤油机（置信：经验值） | 润滑油、密封垫片（置信：经验值） | 严格执行防火防爆措施，防止高温油液泄漏引发火灾，接触热油需戴防护手套（置信：标准值，DL/T 799.1-2010） | 油质化验合格，油位在正常范围内，温度稳定（置信：标准值，GB/T 7596-2017） |
| 导向轴承游隙不当 | 游隙不当 | 机械 | 一般 | 轴承内部游隙因安装配合不当、热膨胀受阻或磨损导致过大或过小，影响运行稳定性 | 振动不稳定、温升异常、噪音随负荷变化明显 | [物理]原始游隙偏差>±20%（置信：经验值）；[热]温差>20℃（置信：经验值） | [离线]塞尺；[离线]千分表；[在线]温度传感器 | 振动随负荷变化显著且无明显故障特征频率→游隙问题（与机械松动鉴别）；若松动主要表现为1倍频及谐波且基础连接处振动大→机械松动 | 根本处理：调整垫片或重新选配轴承；临时处理：控制负荷在稳定范围 | 严格按照安装规范调整游隙，考虑热膨胀因素 | 轴承不对中：区分要点为不对中振动轴向分量较大，且相位特征明显 | 钳工2名；工时4-6h（置信：经验值） | 塞尺、千分表、扳手（置信：经验值） | 调整垫片、防松胶（置信：经验值） | 检修前执行断电挂牌（置信：标准值，DL/T 5210.2-2009） | 游隙值符合设计要求，手盘转动灵活无卡涩（置信：标准值，GB/T 4604.1-2012） |
| 导向轴承跑圈 | 跑圈 | 机械 | 严重 | 轴承内圈与轴或外圈与轴承座配合松动，导致相对转动（磨损） | 轴承座处有异响、振动频率中出现松动特征、配合面磨损发热 | [物理]振动速度>7.1mm/s（适用：轴中心高≥315mm，刚性安装；ISO 10816-3:2009 表1 区域C，置信：标准值）；[物理]配合间隙>0.05mm（置信：经验值） | [在线]振动速度传感器；[离线]内径千分尺；[离线]外径千分尺 | 振动频谱中出现丰富的高次谐波且时域波形有削波→配合面松动（与不平衡鉴别）；若波形为正弦波→不平衡 | 根本处理：修复轴或座孔尺寸，重新选配轴承；临时处理：采用金属修补剂或厌氧胶应急粘固 | 定期检查配合紧力，防止过盈量不足 | 轴承磨损：区分要点为磨损主要导致游隙增大和低频振动，跑圈主要导致高频谐波和配合面损伤 | 钳工2名、焊工1名；工时8-12h（置信：经验值） | 千分尺、表面粗糙度仪、焊接设备（置信：经验值） | 金属修补剂、新轴承（置信：经验值） | 动火作业需办理动火票，清理周边油污（置信：标准值，DL 5027-2015） | 配合面无相对转动痕迹，过盈量符合标准（置信：标准值，GB/T 275-2015） |
| 导向轴承破裂 | 破裂 | 机械 | 危急 | 轴承受过大的冲击载荷、安装应力或材质缺陷导致保持架或套圈断裂 | 剧烈振动和撞击声、温度迅速飙升、设备自动跳闸 | [物理]包络振动值>20g（置信：经验值）；[热]温度>120℃（置信：经验值） | [在线]振动加速度传感器；[在线]温度传感器 | 振动能量在极短时间内急剧增大且伴随不规则冲击声→破裂（与严重点蚀鉴别）；点蚀振动虽大但通常有渐变过程 | 根本处理：立即停机更换全套轴承组件；临时处理：无，须立即停机处理 | 避免冲击载荷，安装时严禁敲击保持架 | 保持架断裂：区分要点为保持架断裂通常伴随极不规则的冲击和瞬间卡死 | 钳工3名；工时6-8h（置信：经验值） | 起重设备、拉马、铜棒（置信：经验值） | 全套导向轴承组件（置信：经验值） | 严格执行停机断电制度，确认系统泄压；确认炉膛温度降至安全范围；执行受限空间作业及通风检测程序，防高温辐射及有毒有害气体（置信：标准值，DL/T 799.7-2010） | 轴承无裂纹，转动平稳无异响（置信：标准值，GB/T 11348-2014） |
| 导向轴承锈蚀 | 锈蚀 | 化学 | 一般 | 轴承长期停运或密封失效，水分侵入导致表面氧化锈蚀 | 运行初期噪音大、振动略大、润滑脂中有水分或铁锈 | [物理]表面粗糙度Ra>3.2μm（置信：经验值）；[化学]油中水分>200ppm（置信：经验值） | [离线]目视检查；[离线]铁谱分析仪 | 润滑油中水分含量高且铁谱分析发现氧化铁颗粒→锈蚀（与正常磨损鉴别）；正常磨损颗粒主要为金属屑 | 根本处理：轻度锈蚀可清洗抛光，严重锈蚀更换轴承；临时处理：更换润滑脂，加强密封 | 长期停机时采取防锈措施，定期盘车，保持密封良好 | 轴承磨损：区分要点为磨损主要发生在受力区，锈蚀通常发生在非受力区或整体表面 | 钳工1名；工时2-4h（置信：经验值） | 抛光机、清洗剂、防锈油（置信：经验值） | 防锈油脂、密封件（置信：经验值） | 使用清洗剂时需戴防护口罩和手套（置信：标准值，DL/T 799.1-2010） | 表面无可见锈斑，转动灵活（置信：标准值，GB/T 11348-2014） |