# 进度报告: power - phase4_thermal_boiler_导流筒_faults
> 时间: 2026-06-30 11:53:25

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 导流筒严重磨损减薄 | 磨损 | 机械 | 严重 | 高速循环物料颗粒对导流筒内外壁产生强烈冲刷与切削，导致筒壁金属被逐渐剥离减薄，强度下降甚至局部磨穿 | 炉膛差压下降；飞灰含碳量异常升高；局部可能出现耐火材料脱落及金属摩擦异响 | [物理]磨损余厚<设计壁厚的50%（适用：额定负荷运行工况，置信：经验值）；[状态量]炉膛上下压差偏离基准值>±200Pa（适用：满负荷工况，置信：经验值） | [在线]炉膛差压变送器；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：测厚发现局部壁厚急剧减薄且伴随炉膛差压下降。鉴别要点：与旋风分离器磨损鉴别，若差压下降且风室风量未变，重点排查导流筒；若分离器压差显著增大，则为分离器筒体磨损或积灰堵塞 | 根本处理：停炉冷却后进入炉膛，对磨损超标的导流筒整体更换，恢复设计尺寸；临时处理：对局部未穿透的磨损凹陷处进行耐磨合金堆焊修补 | 优化一二次风配比，控制入炉煤粒度；在导流筒迎风面与易磨损区加装耐磨陶瓷片或喷涂耐磨合金涂层 | 旋风分离器磨损：分离器压差显著增大，而炉膛上下压差变化不明显 | 钳工4名、焊工2名；工时48-72h（经验值） | 超声波测厚仪、电焊机、等离子切割机、吊装滑轮组（经验值） | 耐磨钢板卷制件、耐磨焊条、专用耐火防磨浇注料（经验值） | 办理受限空间作业票，炉内强制通风，温度降至<40℃方可入内（DL/T 747-2010，标准值） | 焊缝无损探伤合格，测厚数据达到设计要求，水压试验无渗漏（DL/T 869-2012，标准值） |
| 导流筒支撑构件断裂 | 断裂；松动 | 机械 | 危急 | 长期交变热应力与高频振动导致导流筒吊挂或固定支撑发生疲劳开裂，致使导流筒整体倾斜或脱落，破坏物料循环流场 | 炉膛运行阻力剧增且大幅波动；一次风机电流异常摆动；分离器效率骤降导致返料温度异常偏低 | [物理]主汽流量偏离设计值>10%（适用：相同给煤量工况，置信：经验值）；[状态量]炉膛本体高频振动速度>4.5mm/s（适用：额定负荷运行，置信：经验值） | [在线]风机电流监测模块；[在线]振动速度传感器；[离线]着色探伤（PT） | 关键判据：风机电流大幅无规律摆动且伴随炉膛整体高频振动。鉴别要点：与床料结焦造成的流化不良鉴别，若床温均匀仅差压剧烈波动且伴随机械振动，优先排查导流筒支撑断裂；若床温局部异常飙升，则为结焦 | 根本处理：立即停炉，更换断裂的支撑件并重新校准导流筒中心线，加固焊接部位；临时处理：无，须立即停机处理 | 优化启停炉温升、温降速率，严防骤冷骤热；定期利用检修期对支撑焊缝进行无损探伤抽查 | 床料结焦：床层温度严重超温且局部流化风消失，风机电流增大但无高频机械振动 | 高级焊工2名、钳工3名；工时36-48h（经验值） | 磁粉探伤仪、千斤顶、重型倒链、热处理温控设备（经验值） | 合金钢支撑型钢、高强度耐热螺栓、探伤耦合剂（经验值） | 炉内检修需搭设合格的脚手架及防坠落网，高空作业必须佩戴安全带（GB/T 3608-2008，标准值） | 导流筒垂直度偏差<2mm/m，支撑焊缝PT/UT探伤Ⅰ级合格（DL/T 869-2012，标准值） |
| 导流筒耐火防磨层脱落 | 老化；结垢 | 机械；热 | 严重 | 急冷急热或施工烘烤不当导致导流筒表面耐火浇注料产生热应力开裂，大块剥落后金属筒壁直接暴露于高温高速颗粒流中 | 耐火材料修补区出现异常红斑（局部超温）；排烟温度轻微上升；底渣中混有大量白色或灰黄色耐火材料碎块 | [物理]导流筒金属外壁温度>400℃（适用：外表面保温层下，置信：经验值）；[状态量]排烟温度偏离基准值>15℃（适用：同等负荷工况，置信：经验值） | [在线]红外测温仪；[离线]内窥镜视觉检查；[离线]炉渣取样化验分析 | 关键判据：底渣中发现大量耐火浇注料碎块，且导流筒局部外壳红外测温异常偏高。鉴别要点：与中心筒烧损变形鉴别，若发现大量块状耐火材料排出且外壳测温高，确认为耐火层脱落；若仅返料温度骤变且无耐火材料碎块，则为中心筒烧损 | 根本处理：彻底清理脱落区域残渣，重新支模焊接抓钉，按标准烘炉曲线烘烤同材质耐火浇注料；临时处理：对脱落面积较小处，使用高温耐磨修补涂料进行人工涂抹封堵 | 严格控制耐火材料施工及烘炉工艺曲线；停炉检修时重点检查并修补微裂纹，防止裂纹扩展 | 旋风分离器中心筒烧损：返料温度骤降或燃烧工况急剧恶化，但底渣中无耐火浇注料碎块排出 | 筑炉工3名、焊工1名；工时48-72h（经验值） | 内窥镜、红外热像仪、混凝土搅拌机、烘烤温控仪（经验值） | 耐磨耐火浇注料、Y型抓钉、高温粘结剂（经验值） | 进炉前切断相关给煤机及风机电源并挂牌，确认炉膛降温至安全温度（DL/T 747-2010，标准值） | 耐火层无明显裂纹与空洞，烘炉合格，表面平整度误差<3mm/m（DL/T 777-2012，标准值） |