# 进度报告: power - phase4_thermal_boiler_就地温度显示仪_faults
> 时间: 2026-06-30 14:46:10

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 就地温度计感温包磨损断裂 | 泄漏 | 机械 | 严重 | CFB锅炉炉膛及返料器内床料颗粒浓度极高，长期高速冲刷就地温度计保护套管，导致套管壁厚减薄，最终疲劳断裂，内部介质泄漏。 | 就地温度指示出现大幅度下降或异常波动；测温点周围可能伴随轻微漏风、漏灰声响；DCS与就地读数偏差明显增大。 | [物理]保护套管磨损剩余壁厚<1.5mm（适用：高温防磨套管，置信：经验值）；[物理]就地与远传温度示值偏差>10℃（适用：额定工况下稳定运行期，置信：经验值） | [离线]超声波测厚仪；[离线]表面无损探伤仪 | 关键判据：就地温度骤降且伴随漏风声。鉴别要点：若DCS对应测点也同时骤降，则为热电偶芯断裂失效；若DCS显示正常而仅就地漏风且温度下降，则为保护套管穿透性磨损断裂。 | 根本处理：降负荷停炉冷却后，抽出断裂套管，更换为耐磨合金材料的新套管并重新密封焊接；临时处理：若套管未完全断裂且泄漏可控，可外部打卡子涂抹高温密封胶封堵，维持运行至检修期。 | 定期利用停炉检修窗口对受热面及风室测温套管进行超声波测厚；在易磨损区域采用碳化硅砖或耐磨浇注料覆盖保护套管根部。 | 热电偶芯断裂失效：区分要点在于DCS远传数据是否同步发生异常突变。 | 热控检修工2名、焊工1名；工时8-10h（经验值） | 超声波测厚仪、氩弧焊机、角磨机、专用套管拆卸工具（经验值） | 耐磨合金保护套管、高温密封焊丝、耐高温防磨浇注料（经验值） | 必须待炉膛内温度冷却至安全范围方可施工，严防高温灰渣涌出伤人（标准值 DL/T 5210.2） | 测温套管安装牢固，打压无漏风漏灰现象，测温示值稳定且误差在允许范围内（标准值 DL/T 5210.4） |
| 就地双金属温度计指针卡涩老化 | 其他 | 机械；环境 | 一般 | 双金属温度计长期处于CFB锅炉本体高温、振动环境中，内部双金属片发生疲劳，或传动齿轮间隙变大、进入灰尘，导致指针机械卡涩无法随温度变化偏转。 | 就地温度指针长时间停留在某一固定刻度不随工况变化；轻敲表盘后指针出现跳跃式走动或完全无反应；表盘玻璃内可能出现异物或水汽。 | [状态量]就地温度计指针走时滞后时间>30s（适用：介质温度发生10℃阶跃变化时，置信：经验值）；[状态量]指针机械卡死不动（适用：工况负荷明显变化时，置信：经验值） | [在线]就地目视巡检；[离线]标准恒温槽校验台 | 关键判据：轻敲表盘指针发生跳跃或不动。鉴别要点：若指针卡涩不动，但对应DCS测点温度趋势正常，可排除实际工艺温度停滞，判定为表计内部机械传动卡涩。 | 根本处理：拆除故障温度计，在标准恒温校验台上校验，若无法修复则整体更换同量程双金属温度计；临时处理：无，若无法就地监视可暂时依靠DCS远传测点监视。 | 尽量将表头安装于避开剧烈振动区域，加装减震垫；定期校验并清理表计内部灰尘。 | 测温元件受潮进水短路：区分要点在于受潮进水通常伴随指针大幅度无规律漂移或表盘内部结露，而卡涩表现为死区固定不动。 | 热控检修工1名；工时1-2h（经验值） | 万用表、标准恒温槽、扳手、十字螺丝刀（经验值） | 双金属温度计整机备件、生料带、绝缘胶布（经验值） | 拆装仪表前联系运行人员确认测点状态，防止误操作导致保护误动（标准值 DL/T 5210.4） | 校验精度符合要求，指针升降平稳无卡涩，安装接口密封良好无泄漏（标准值 JJG 226） |