# 进度报告: power - phase4_thermal_boiler_尾部烟道温度热电偶_faults
> 时间: 2026-06-30 14:24:07

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热电偶保护套管高温磨损失效 | 磨损；断裂 | 机械；热 | 严重 | 尾部烟道内存在大量高速流动的固体颗粒（循环灰），长期冲刷热电偶保护套管表面导致壁厚减薄，最终引发套管断裂或测温元件裸露损坏。 | DCS显示该点温度出现剧烈波动或示值偏低；现场测温元件保护套管斜角断裂；取出测温元件时发现套管存在明显沟槽磨损或穿孔。 | [物理]保护套管磨损剩余壁厚<1.5mm（适用：尾部烟道高灰浓度区域，置信：经验值）；[状态量]同测点温度在10分钟内波动>50℃（适用：额定负荷运行期间，置信：经验值） | [在线]DCS温度历史趋势记录；[离线]内窥镜检查套管内部；[离线]超声波测厚仪 | 关键判据：温度示值突降伴随剧烈无规律波动。鉴别要点：与热电偶芯线断路故障区分，若DCS历史曲线显示温度突变至量程最大值（如显示为1000℃以上或断偶默认值）则为断路；若温度在真实物理温度附近剧烈震荡且偏低，则多为套管磨穿受气流干扰，需结合停炉内窥镜检查确认。 | 根本处理：更换耐磨材质保护套管（如碳化硅材质），并调整安装角度避开直吹气流；临时处理：无，须在最近一次停炉期间更换。 | 优化尾部烟道测点布置，避开高灰浓度磨损区；定期利用检修期对套管进行测厚并建立台账。 | 热电偶芯线断裂：区分要点在于DCS温度示值是突变至系统断偶默认最大值，还是在实际温度上下剧烈波动。 | 热控检修工2名；工时4h（置信：经验值） | 万用表、内窥镜、超声波测厚仪、24mm开口扳手（置信：经验值） | 耐磨型热电偶保护套管（如碳化硅或刚玉材质）、密封垫片（置信：经验值） | 必须办理热力机械工作票，确认引风机已停运并切断电源，炉内温度降至50℃以下方可进入（DL/T 748.1-2001，置信：标准值） | 测温元件安装牢固，套管无裂纹及磨损超标，系统接线绝缘电阻>50MΩ，DCS温度显示准确且无剧烈波动（DL/T 869-2004，置信：标准值） |
| 热电偶测温元件老化与保护管积灰 | 老化；积灰 | 热；化学 | 一般 | 长期处于高温环境导致热电极材料发生晶粒粗大或氧化变质，同时尾部烟道飞灰在保护套管表面积聚，导致传热热阻增加，测温响应滞后。 | DCS显示该测点温度变化明显滞后于相邻测点；在机组负荷变动时，该测点温度反应迟钝；现场检查发现保护套管外部附着大量坚硬的积灰结块。 | [状态量]阶跃响应时间>60s（适用：机组启停或负荷大幅变动期间，置信：经验值）；[状态量]同截面相邻测点温差>30℃（适用：稳定负荷下对比校验，置信：经验值） | [在线]DCS相邻测点温度比对；[离线]万用表测量热电偶阻值；[离线]红外测温仪比对 | 关键判据：响应滞后且与相邻测点存在固定偏差。鉴别要点：与DCS系统通道板卡故障区分，若在现场端子柜短接标准毫伏信号后，DCS显示正常且响应迅速，则排除通道板卡故障，锁定为就地测温元件老化或严重积灰。 | 根本处理：抽出热电偶芯线，清理保护套管内外部积灰，若检定不合格则更换新测温元件；临时处理：利用吹扫系统对测孔进行外部清灰。 | 定期校验热电偶，对超差元件及时更换；在测点结构设计上增加防积灰挡板或采用吹扫装置。 | DCS温度输入模件故障：区分要点为短接现场信号后DCS示值无变化，故障在系统侧而非现场测温元件。 | 热控检修工1名；工时2h（置信：经验值） | 万用表、热电偶现场校验仪、管路吹扫装置（置信：经验值） | K型或E型热电偶芯线备件、高温防卡剂（置信：经验值） | 工作时佩戴防尘口罩及防烫手套，注意防止高温飞灰喷出伤人（置信：经验值） | 校验误差在允许范围内（通常≤±0.75%t），响应时间符合要求，保护管表面无严重积灰（JJG 351-1996，置信：标准值） |