# 进度报告: power - phase4_thermal_boiler_布袋除尘器_faults
> 时间: 2026-06-29 15:23:54

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 系统过滤功能失效（滤袋破损） | 破裂；积灰 | 机械；环境 | 严重 | 因过滤风速过高或滤袋老化导致整体或大面积滤袋破损，失去物理阻留作用，粉尘直接短路排出。 | 除尘器排气口明显冒烟冒灰；下灰量急剧减少；引风机叶片积灰引起振动。 | [物理]设备排放浓度>50mg/m³（适用：燃煤锅炉尾部排烟，置信：经验值）；[物理]过滤风速>1.2m/min（适用：常温运行设计上限，置信：经验值） | [在线]烟尘浓度在线监测仪（CEMS）；[离线]停风开上盖人工巡视 | 关键判据：CEMS颗粒物浓度突增且排气口可视冒烟。鉴别要点：若停机检查发现袋口处有积灰，可确认为滤袋破损；若浓度超标但无破损，需排查花板焊接处是否漏焊开裂（接口泄漏）。 | 根本处理：停机检修，逐室停风打开上盖，定位破损滤袋并进行更换或修补；临时处理：无，须立即停机或停运相应仓室处理。 | 严格控制设计过滤风速在合理区间；定期检查气流分布均匀性，防止局部超速磨损；选用耐高温抗氧化滤料。 | 花板接口泄漏：区分要点为花板泄漏通常在金属结合处且多伴随异音，而滤袋破损表现为袋口及滤袋表面大量积灰。 | 除尘检修工3名、起重工1名；工时12-24h（经验值） | 扭力扳手、专用滤袋安装工具、内窥镜、工业手电筒（经验值） | 同规格备用除尘布袋、袋笼、密封垫圈、耐高温胶（经验值） | 停机进入除尘器内部须办理有限空间作业票，强制通风并检测氧及有毒气体浓度（标准值，GB/T 30871-2022） | 出口颗粒物排放浓度<30mg/m³，设备运行压差恢复至1500Pa以下（标准值，DL/T 461-2019） |
| 清灰系统失效（脉冲阀及气路故障） | 性能退化 | 机械；控制 | 严重 | 脉冲电磁阀膜片老化损坏或控制回路异常，导致压缩空气无法喷吹或喷吹压力不足，系统阻力持续升高。 | 除尘器本体运行压差持续升高超限；脉冲阀排气口漏气或无排气声；压缩空气系统压力下降。 | [物理]设备运行压差>1800Pa（适用：脉冲布袋除尘器正常运行，置信：经验值）；[物理]脉冲喷吹压力<0.2MPa（适用：脉冲清灰系统，置信：经验值） | [在线]PLC压差变送器；[在线]气源压力表；[离线]听音棒测脉冲阀动作 | 关键判据：压差高且伴有气源压力大幅下降或脉冲阀无清脆爆破声。鉴别要点：若气源压力正常但压差高，需鉴别是否为滤袋严重板结堵塞（潮湿导致），而非清灰系统机械故障。 | 根本处理：检查并更换损坏的脉冲电磁阀膜片或线圈，修复气路泄漏；临时处理：手动强制进行电控清灰，维持低负荷运行。 | 定期排空气源水分和油污；定期校验脉冲控制仪输出信号；保证压缩空气压力和干燥度达标。 | 滤袋板结堵塞：区分要点为板结通常伴随烟气温度低于露点温度（发酸发潮），而清灰失效时温度正常仅气路异常。 | 热控工1名、除尘检修工2名；工时4-6h（经验值） | 万用表、测压表、内六角扳手、听诊棒（经验值） | 脉冲阀膜片组件、电磁线圈、密封生料带（经验值） | 带电检查电磁阀线路须执行停电验电挂牌制度，防止触电或机械误动作（标准值，DL/T 461-2019） | 各室脉冲阀动作顺序正确，气源压力在0.2~0.6MPa之间，系统压差能降至1500Pa以下（标准值，DL/T 461-2019） |
| 接口密封失效（灰斗及壳体漏风） | 泄漏 | 机械；环境 | 严重 | 灰斗焊接缝开裂、卸灰阀密封磨损或人孔门老化，导致外部冷空气大量漏入，引发局部低温结露。 | 灰斗下部卸灰不畅或出现湿泥状物料；除尘器附近有明显异音（漏风啸叫）；局部壳体温度异常偏低。 | [物理]漏风率>2%（适用：除尘器壳体整体密封，置信：经验值）；[物理]局部壳体壁温<80℃（适用：燃煤锅炉高硫煤烟气环境，置信：经验值） | [离线]超声波检漏仪；[离线]红外热成像测温；[在线]烟气含氧量分析仪 | 关键判据：系统漏风率增大，引风机电流增加，且局部管壁温度测点偏低。鉴别要点：若发现含氧量突增但引风机电流无明显变化，需排查锅炉尾部受热面（如空预器）泄漏，而非除尘器本体漏风。 | 根本处理：对漏焊或开裂部位进行补焊，更换老化的卸灰阀密封填料及人孔门密封条；临时处理：对微小漏点涂抹耐高温密封胶临时封堵。 | 焊缝施工后严格进行煤油渗透试验或荧光粉探伤；定期维护卸灰阀密封；保持灰斗料位在安全范围内。 | 锅炉空预器管漏风：区分要点为空预器漏风会导致引风机出力大幅增加且排烟温度异常下降，漏风点在锅炉侧而非除尘器侧。 | 焊工1名、除尘检修工2名；工时6-8h（经验值） | 超声波测漏仪、电焊机、红外热像仪、气刨设备（经验值） | 耐高温密封胶、密封盘根、耐磨焊条、石棉垫片（经验值） | 焊接作业须穿戴防护服及面罩，清除周围易燃物并配备灭火器（标准值，GB 9448-1999） | 漏风率测试达到设计要求（通常<2%），无明显异音，壳体外壁温度测点恢复正常区间（标准值，DL/T 461-2019） |