# 进度报告: power - phase4_thermal_boiler_底座支撑与护板_faults
> 时间: 2026-06-30 15:59:38

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 护板整体密封失效 | 泄漏 | 机械、热 | 严重 | 燃气轮机排气脉动压力与热应力交变作用，导致护板连接螺栓松动或焊缝疲劳开裂，引发高温烟气外漏。 | 锅炉四周局部出现高温烟气外泄；外护板表面局部油漆变色或脱落；附近有明显的热浪及异常噪音；周围保温层出现烧焦痕迹。 | [热]外护板表面局部温度>80℃（适用：环境温度25℃时，置信：经验值）；[物理]炉膛密封漏风率>2%（适用：额定工况，置信：经验值） | [在线]红外热像仪；[离线]超声波测厚仪；[离线]目视检查 | 关键判据：红外热像图显示护板接缝或门孔处存在条状或片状高温区（>80℃）。鉴别要点：若高温区呈大面积均匀分布，需排除保温层整体下沉导致的外壳超温（保温失效通常无明显漏风点及异音）。 | 根本处理：清理破损密封垫，重新填充耐高温密封胶或更换金属缠绕垫片，按力矩复紧连接螺栓并满焊开裂焊缝；临时处理：采用高温陶瓷垫或耐火泥对漏点进行外部临时封堵，降低负荷运行。 | 定期利用检修窗口期对护板密封焊缝进行无损探伤；优化启停机速率以降低热应力交变冲击。 | 保温层下沉失效：区分要点为保温失效表现为大面积均匀温升且无漏风异音，密封失效表现为局部点/线状高温且伴随气流噪音。 | 铆工2名、焊工1名；工时8-10h（经验值） | 红外热像仪、电焊机、扭矩扳手、角磨机（经验值） | 耐高温密封胶、金属缠绕垫片、耐高温油漆（经验值） | 接触高温部件须穿戴防烫服及手套；动火作业需办理动火票并配备灭火器，严防保温材料引燃（标准值，DL/T 799.7-2010） | 外护板表面测点温度<60℃；炉膛漏风试验合格（经验值） |
| 底座支撑结构失稳与异常振动 | 异常振动 | 机械 | 危急 | 基础沉降不均、地脚螺栓预紧力丧失或支撑钢框架疲劳，导致底座刚度下降，无法有效抑制燃气轮机传递的动态载荷。 | 整个余热锅炉本体出现明显的低频晃动；底座与基础之间出现可见缝隙；水泥基础出现龟裂或掉块；地脚螺栓部位有异常金属撞击声。 | [物理]支撑结构振动速度>4.5mm/s（适用：基础及底座支撑部位，置信：经验值）；[几何]底座与基础水平度偏差>2mm/m（适用：冷态解列状态，置信：经验值） | [在线]振动速度传感器；[离线]激光水平仪；[离线]敲击检查 | 关键判据：底座基础处振动速度超标（>4.5mm/s）且激光水平仪确认存在整体倾斜或沉降。鉴别要点：若振动主要分布于上部受热面管束且基础无水平度偏差，需排除管束汽水激振或整体流场诱发振动。 | 根本处理：重新找正底座水平度，采用高压灌浆料填补基础空隙，按设计力矩紧固或更换地脚螺栓，必要时增设结构加固梁；临时处理：无，须立即停机处理，降负荷无法解决基础结构性失稳。 | 定期复核底座及基础水平度；大修期抽检地脚螺栓预紧力；定期清理基础周边积水防侵蚀。 | 受热面管束汽水激振：区分要点为管束激振表现为局部管排高频振动且基础部位振动微弱，底座失稳表现为整体低频晃动且基础直接参与振动。 | 结构工程师1名、钳工3名、灌浆工2名；工时3-5天（经验值） | 激光水平仪、千斤顶、高压灌浆机、力矩扳手、振动分析仪（经验值） | 高强无收缩灌浆料、地脚螺栓备件、调整垫铁（经验值） | 高空及交叉作业须佩戴安全带及安全帽；千斤顶抬升设备时必须放置专用保险垫块，严防设备突然坠落伤人（标准值，GB 26164.1-2010） | 振动速度<2.8mm/s；底座水平度偏差<1mm/m；地脚螺栓力矩达到设计值（标准值，GB 50204-2015） |