# 进度报告: power - phase4_thermal_boiler_引风机_faults
> 时间: 2026-06-30 12:53:59

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 引风机功能失效 | 流量不稳 | 机械；电气 | 危急 | 引风机因机械卡涩、电气故障或控制失灵导致无法启动或运行中跳闸，无法维持炉膛负压，导致CFB锅炉流化风量中断或无法正常工作 | 风机电流归零或异常波动；炉膛压力大幅正压；DCS报故障跳闸信号 | [电气]电机三相电流不平衡度>10%（适用：运行工况，置信：经验值）；[状态量]炉膛负压丧失（适用：运行工况，置信：经验值） | [在线]电流变送器；[在线]炉膛压力传感器；[在线]振动探头 | 若电机电流为零且开关柜分闸→电气或控制故障；若电流异常升高且堵转→机械卡涩；若DCS指令发出但无反馈→控制回路故障（与机械卡涩鉴别） | 根本处理：检查电源开关、控制回路及电机绝缘，盘车检查机械转动部分，修复或更换故障部件；临时处理：无，须立即停机处理 | 定期校验电气保护装置；定期进行绝缘测试和盘车检查 | 电机绕组烧毁：区分要点，电机绕组烧毁通常伴随绝缘电阻为零和焦糊味，机械卡涩绝缘正常 | 电气检修工2名、机械检修工2名；工时4-6h（经验值） | 万用表、兆欧表、红外热像仪、盘车工具（经验值） | 接触器备件、轴承、润滑油（经验值） | 执行断电挂牌上锁制度（LOTO）；防止误启动（标准值，GB 26860-2011） | 电机绝缘电阻>0.5MΩ；试运电流及振动正常（标准值，GB 50150-2016） |
| 引风机性能退化 | 流量不稳 | 机械 | 严重 | 叶轮积灰或磨损导致动平衡破坏及做功能力下降，引起出力不足、振动增大，无法满足锅炉负荷需求 | 风机出力下降；轴承箱或壳体振动明显增大；电流与正常工况下偏差大 | [物理]振动速度>4.5mm/s（适用：刚性安装，ISO 10816-3:2009 表1 区域C，置信：标准值）；[性能]全压效率下降>5%（适用：额定工况，置信：经验值） | [在线]振动速度传感器；[在线]压力变送器；[在线]电流表 | 振动随负荷增加而急剧增大且频率主要为工频→转子不平衡（与轴承故障鉴别）；若振动伴随异响且电流波动→流道局部堵塞或摩擦 | 根本处理：清理叶轮积灰或进行动平衡校验，磨损严重时更换叶轮；临时处理：适当降低负荷运行，加强排灰 | 加强对入口烟气的除尘效率；定期进行叶轮清灰和动平衡校验 | 轴承故障：区分要点，轴承故障振动频率通常包含转频的谐波或特定故障频率，不平衡主要为1倍频 | 起重工1名、钳工2名；工时8-12h（经验值） | 动平衡仪、振动分析仪、手拉葫芦、叶轮拆装专用工具（经验值） | 叶轮备件、平衡块、密封胶（经验值） | 严格执行高处作业防护；防止叶轮脱落伤人（标准值，GB/T 3608-2008） | 试运时振动速度<4.5mm/s；风机出力达到设计要求（标准值，ISO 10816-3:2009） |
| 引风机轴承磨损 | 流量不稳 | 机械 | 严重 | 轴承长期运行因润滑不良、载荷冲击或疲劳导致滚道/滚动体剥落、磨损，引起异响、振动超限及温度升高 | 轴承部位发出周期性异响；轴承温度持续升高；振动频谱出现轴承故障特征频率 | [物理]振动加速度>10m/s²（适用：轴承座，置信：经验值）；[热]轴承温度>75℃（适用：滑动轴承，置信：经验值） | [在线]振动加速度传感器；[在线]温度传感器（PT100）；[离线]听针 | 振动频谱中出现轴承外圈、内圈或滚动体特征频率→轴承损坏（与不平衡鉴别）；若仅温度高无特征频率→润滑不良或冷却不足 | 根本处理：更换损坏轴承，检查润滑油脂质量及油路；临时处理：调整润滑油量，降低负荷运行 | 定期化验润滑油质；确保冷却水/风系统畅通；避免风机长期在共振区工作 | 不平衡：区分要点，不平衡振动主要为1倍频，且幅值稳定，轴承损坏有高频冲击分量 | 钳工2名、起重工1名；工时6-8h（经验值） | 轴承加热器、拉马、力矩扳手、频谱分析仪（经验值） | 轴承组、润滑脂、密封件（经验值） | 使用专用工具拆卸轴承，防止轴颈损伤；高温部件防烫伤（标准值，DL/T 838-2015） | 轴承温升<40℃且绝对值<75℃；振动无异常（标准值，DL/T 838-2015） |
| 引风机入口烟道磨损 | 泄漏 | 机械 | 一般 | CFB锅炉烟气含尘浓度高，入口调节挡板及烟道壁面受高速颗粒冲刷导致壁厚减薄、穿孔，引起漏风及系统效率下降 | 烟道外壳有负压吸入声；排烟温度异常降低；风机电流增大 | [物理]烟道壁厚减薄量>设计值的50%（适用：易磨损部位，置信：经验值）；[状态量]漏风系数增加（适用：运行工况，置信：经验值） | [离线]超声波测厚仪；[离线]目视检查 | 若壁厚均匀减薄→冲刷磨损；若局部穿孔且有裂纹→应力集中或振动疲劳（与均匀磨损鉴别） | 根本处理：对磨损严重部位进行挖补或贴补防磨板（如龟甲网耐磨浇注料）；临时处理：采用金属堵漏胶临时封堵 | 选用耐磨材料（如16Mn等）；在易磨损部位加装防磨护板或导流板；控制烟气流速 | 烟道腐蚀：区分要点，腐蚀通常伴有表面减薄且无明显的冲刷沟槽，多发生在低温段，磨损多在气流转向处 | 焊工2名、架子工2名；工时12-24h（经验值） | 焊机、角磨机、测厚仪、脚手架（经验值） | 耐磨钢板、焊条、防磨浇注料（经验值） | 严格执行动火作业审批；进入烟道需强制通风并检测气体（标准值，DL/T 838-2015） | 补焊后无泄漏；测厚值符合设计要求（标准值，GB 50236-2011） |
| 引风机液力偶合器油质劣化 | 变质 | 化学 | 一般 | 液力偶合器工作油长期在高温下运行氧化变质或混入水分，导致润滑性能下降、传动效率降低及轴承损坏 | 油液颜色变深或乳化；偶合器工作油温异常升高；输出转速波动 | [化学]油中水分>0.2%（适用：工作油，置信：经验值）；[化学]运动粘度变化率>±15%（适用：40℃，置信：经验值） | [离线]油液分析仪；[在线]温度传感器 | 若油中水分超标且呈乳白色→冷却器泄漏或密封失效进水；若粘度降低且酸值升高→油液高温氧化（与进水鉴别） | 根本处理：更换合格工作油，排查并消除进水点（如冷却器）；临时处理：加强滤油，控制油温 | 定期进行油质化验；定期更换滤芯；检查冷却系统密封性 | 冷却器泄漏：区分要点，冷却水压力通常低于油压，若水质变油性或油箱油位异常升高，确认为冷却器泄漏 | 钳工1名、油务员1名；工时4-6h（经验值） | 滤油机、油桶、取样瓶、粘度计（经验值） | 液力传动油、滤芯、密封垫（经验值） | 防止热油烫伤；废油按环保规定回收（标准值，GB 50150-2016） | 油质化验合格；油温及转速调节正常（标准值，GB/T 14296-2008） |