# 进度报告: power - phase4_thermal_boiler_张紧装置_faults
> 时间: 2026-06-30 13:23:54

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 张紧轮轴承磨损 | 磨损 | 机械 | 严重 | 轴承长期运行导致滚珠与保持架磨损，游隙增大，引发转子不平衡及局部摩擦发热 | 轴承座异响；张紧轮晃动；驱动电机电流波动 | [物理]轴承振动速度>7.1mm/s（适用：非驱动端滚动轴承，ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]轴承外圈温度>80℃（适用：额定转速<3000r/min，置信：经验值） | [在线]振动加速度传感器；[离线]红外测温仪；[离线]听音棒 | 关键判据：振动速度超标且高频振动分量大；鉴别要点：若温度正常且振动多在低频段，应排除基础松动或共振，确认为轴承内部磨损 | 根本处理：停机更换轴承，使用拉拔器拆卸旧轴承，热装新轴承至轴颈；临时处理：降低锅炉负荷及张紧力运行，加强润滑 | 定期润滑注脂；利用停炉期测量轴承游隙；定期校核对中情况 | 张紧轮轴弯曲：区分要点是轴弯曲在低速盘车时即有明显跳动，且径向跳动呈规律性单侧偏摆 | 钳工2名；工时4-6h（经验值） | 液压拉马、轴承加热器、扭力扳手、振动分析仪（经验值） | 重载轴承、润滑脂、密封垫（经验值） | 严格执行停电挂牌及有限空间作业审批，防止机械绞伤（DL/T 869-2012，标准值） | 振动速度≤2.3mm/s，轴承温度≤75℃，空载试运1小时无异常（ISO 10816-3:2009，标准值） |
| 张紧钢丝绳断裂 | 断裂 | 机械 | 危急 | 钢丝绳长期承受交变载荷及摩擦，产生疲劳断丝，截面积减少最终导致瞬间过载断裂 | 张紧配重块突然下坠；落煤管或密封机壳被砸出异响；相关输送带或链条松弛 | [物理]钢丝绳断丝数>总丝数的10%（适用：腐蚀或磨损严重的钢丝绳，GB/T 5972-2016，置信：标准值）；[物理]钢丝绳直径减小量>7%（适用：外部磨损导致的变细，GB/T 5972-2016，置信：标准值） | [离线]游标卡尺；[离线]人工宏观检查 | 关键判据：发现配重块位置突降或目视检查发现大量断丝集中；鉴别要点：若配重下坠但钢丝绳完整，应检查配重导轨卡涩或重锤块脱落，排除钢丝绳强度问题 | 根本处理：拆除旧绳，更换同规格新钢丝绳并调整配重块位置；临时处理：无，须立即停机处理，切断相关驱动动力源 | 定期检查钢丝绳润滑状态；避免张紧力设置过大造成过度磨损；定期用卡尺测量绳径 | 链条或输送带拉断：区分要点是断口位置和形态，钢丝绳断裂多为散丝，且配重导轨无明显擦痕 | 起重工1名、钳工2名；工时6-8h（经验值） | 钢丝绳剪刀、专用卡环、手拉葫芦、力矩扳手（经验值） | 同规格钢丝绳、绳夹、润滑脂（经验值） | 严禁在配重下方站立或作业；更换时必须做好防坠落支撑（DL/T 869-2012，标准值） | 钢丝绳张力符合设计要求，配重块升降自如无卡涩，各绳夹紧固力矩达标（GB/T 5972-2016，标准值） |
| 张紧弹簧失效或断裂 | 断裂 | 机械 | 严重 | 弹簧长期处于高温及交变应力下，发生疲劳或应力腐蚀，导致刚度下降或发生脆性断裂 | 张紧力指示值偏低；张紧轮组件出现异常位移；弹簧表面可见裂纹或断裂 | [物理]弹簧自由高度变形量>设计值的10%（适用：长期受压疲劳，置信：经验值）；[物理]张紧力偏差>设计值的15%（适用：恒力弹簧支吊架，置信：经验值） | [离线]钢板尺；[离线]弹簧测力计 | 关键判据：张紧力数值明显下降且弹簧外观出现可见裂纹或永久变形；鉴别要点：若张紧力下降但弹簧完好，需排查液压缸漏油或配重导轨卡涩，排除弹簧本身失效 | 根本处理：松开张紧装置，拆除失效弹簧并更换；临时处理：在弹簧端部增加等厚度垫片以临时补偿部分预紧力 | 避免超温运行；定期清理表面积灰防止腐蚀；定期校验弹簧刚度 | 液压张紧装置内漏：区分要点是液压张紧内漏伴随油压下降及油液外渗，而弹簧失效无油液痕迹 | 钳工2名；工时3-5h（经验值） | 专用扳手、千斤顶、卡尺（经验值） | 恒力弹簧或圆柱螺旋弹簧、垫片（经验值） | 拆卸前必须释放系统预紧力或增加刚性支撑，防止弹簧弹射伤人（DL/T 869-2012，标准值） | 弹簧预紧力达到设计图纸要求，同一组弹簧受力均匀，无永久变形（经验值） |
| 张紧丝杠螺纹滑丝 | 磨损 | 机械 | 一般 | 丝杠与螺母传动副间润滑不良或进入灰渣杂质，导致螺纹牙型磨损或发生塑性变形，丧失传力能力 | 丝杠转动时存在空行程；调节张紧力时螺母无法有效位移；伴有金属干摩擦异响 | [物理]螺纹齿厚磨损量>原齿厚的15%（适用：传动丝杠，GB/T 5796-2005，置信：标准值）；[物理]丝杠径向跳动>0.2mm（适用：发生弯曲变形，置信：经验值） | [离线]齿厚游标卡尺；[离线]百分表 | 关键判据：主动旋转丝杠时螺母不同步移动且伴有明显金属摩擦异响；鉴别要点：若丝杠无法转动，应排查螺纹咬死或卡涩，而非单纯的磨损滑丝 | 根本处理：整体更换受损的丝杠螺母副组件；临时处理：清理螺纹杂质并涂抹二硫化钼润滑脂，通过并紧防松螺母限制反向位移 | 定期清理丝杠表面灰渣；保证充足的润滑脂覆盖；加装防护罩壳 | 丝杠弯曲卡涩：区分要点是卡涩表现为全程转动扭矩大且不均匀，而滑丝表现为局部或全程空转无力 | 钳工1名；工时2-3h（经验值） | 管钳、丝杠扳手、清理刷、游标卡尺（经验值） | 丝杠螺母副备件、二硫化钼润滑脂（经验值） | 检修前确认张紧力已完全转移至备用支撑或重锤上，防止受力机构突然动作伤人（经验值） | 螺纹副转动灵活无卡涩及明显空行程，张紧调节功能正常，螺纹表面光滑无毛刺（GB/T 5796-2005，标准值） |