# 进度报告: power - phase4_thermal_boiler_弯头_faults
> 时间: 2026-06-30 16:47:20

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 弯头内壁异物堵塞与沉积 | 堵塞 | 机械；化学 | 严重 | 系统内残留的异物（如氧化皮、焊渣、脱落物）在弯头处聚集，导致流体阻力剧增，局部传热恶化，引发过热与沉积腐蚀。 | 运行压差增大；弯头处外壁局部温度异常升高；管内介质流量下降。 | [物理]介质压差>设计值1.2倍（适用：额定负荷运行工况，置信：经验值）；[热]外壁温度超温>15℃（适用：常规运行工况，置信：经验值） | [在线]差压变送器；[在线]外壁热电偶；[离线]内窥镜检查 | 关键判据：压差增大且伴随局部超温。鉴别要点：与整体结垢堵塞区分，整体结垢表现为管排多点压差升高，弯头局部堵塞表现为单点压差异常与孤立超温点。 | 根本处理：停炉割管清理内部异物，打磨坡口后重新焊接管段；临时处理：加强化学监测，降负荷运行维持温压。 | 启机前彻底进行系统吹管；定期检查并清理弯头内部沉积物。 | 整体结垢堵塞：整体结垢表现为管排多点压差均匀升高，而弯头局部堵塞表现为单点压差异常与孤立超温点。 | 钳工2名、焊工1名；工时8-10h（经验值） | 电焊机、切割机、内窥镜、坡口机（经验值） | 同材质管段、焊条、氩气（经验值） | 遵守防烫伤及高温作业安全规程，割管前确认管内无余压残液（经验值） | 焊缝无损探伤（RT或UT）Ⅱ级合格，水压试验无渗漏（经验值） |
| 弯头机械疲劳开裂 | 裂纹；断裂 | 机械 | 危急 | 弯头在长期交变热应力与内部汽水激振作用下，局部应力集中区产生微观裂纹并快速扩展，最终导致穿透性开裂。 | 管道外壁可见微小裂纹；炉内异常泄漏声响；系统补水量异常增加；局部正压区出现蒸汽泄漏。 | [物理]管壁局部应力>许用应力（适用：启停频繁及热负荷剧变工况，置信：经验值）；[状态量]系统补水量>2t/h（适用：额定负荷运行工况，置信：经验值） | [在线]声波泄漏监测仪；[在线]给水流量与蒸汽流量平衡监视；[离线]超声波探伤 | 关键判据：出现泄漏异响且系统补水量骤增。鉴别要点：与安全阀内漏或水冷壁管泄漏区分，安全阀内漏有阀体特定高频排气声，弯头开裂常伴随管系异常振动且声源位置固定于弯头。 | 根本处理：停炉降温，切除损坏弯头，更换新制弯头并按DL/T 869规范焊接及热处理；临时处理：无，须立即停机处理。 | 优化启停炉曲线降低热应力；消除管系异常振动源；定期对高应力弯头进行探伤。 | 阀门及法兰密封泄漏：阀门密封泄漏可通过法兰外侧超声波检测定位，且流量平衡变化率较平稳，而弯头开裂泄漏为突发性且伴随管系振动。 | 高压焊工2名、钳工2名；工时12-16h（经验值） | 射线探伤仪、超声波测厚仪、热处理设备、氩弧焊机（经验值） | 合金钢弯头成品、同材质焊丝、保温材料（经验值） | 遵守DL/T 869-2012火力发电厂焊接技术规程，防高空坠落与触电（DL/T 869-2012，标准值） | 射线探伤达到NB/T 47013-2015规定的Ⅱ级及以上合格，水压试验保压无压降（NB/T 47013-2015，标准值） |
| 弯头外壁飞灰磨损 | 磨损 | 机械；环境 | 严重 | 含尘高速烟气在流经弯头时发生流向改变，颗粒在离心力作用下集中撞击弯头外侧背部，致使管壁有效厚度不断减薄。 | 弯头外侧管壁宏观减薄；表面呈现较深冲刷沟痕；局部区域可能出现金属光泽。 | [几何]管壁减薄量>原壁厚的30%（适用：烟气冲刷剧烈区域，置信：经验值）；[物理]烟气流速>15m/s（适用：额定负荷燃煤工况，置信：经验值） | [离线]超声波测厚仪；[带电]红外热成像仪（监测减薄导致的局部热分布变化） | 关键判据：定点测厚显示外侧管壁存在明显减薄。鉴别要点：与管内壁氧腐蚀减薄区分，飞灰磨损减薄点位于弯头背火侧烟气直接冲刷面，氧腐蚀通常伴随密集腐蚀坑且位于内壁。 | 根本处理：更换已严重减薄的弯头，并在弯头迎风面加装防磨瓦或喷涂耐磨涂层；临时处理：降低烟气流量及负荷以减缓磨损速率。 | 控制合理烟气流速；在易磨损区域加装防磨护瓦；定期进行测厚普查。 | 管内壁氧腐蚀：氧腐蚀通常发生在内壁且表面呈现溃疡状腐蚀坑，通过超声波与内窥镜检测位置及形貌可区分。 | 架子工2名、金属检验工1名、钳工2名；工时6-8h（经验值） | 超声波测厚仪、防磨瓦、电焊机、砂轮机（经验值） | 防磨瓦、耐磨合金焊条、备用弯头管段（经验值） | 高温区域检测需穿戴防烫服，搭设可靠的检修脚手架平台（经验值） | 剩余壁厚满足设计计算最小需要壁厚要求，防磨瓦安装牢固无变形（经验值） |