# 进度报告: power - phase4_thermal_boiler_弹簧式安全阀_faults
> 时间: 2026-07-01 16:15:55

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 安全阀频跳与管道共振 | 异常振动；性能退化 | 机械 | 严重 | 阀门运行压力接近整定压力，或排汽管背压过高产生激振，导致阀门开启后迅速关闭并反复循环，引发整体机械振动及弹簧疲劳 | 排汽管伴有异常高频撞击声；阀体及相连管道出现明显宏观振动；法兰密封处可能出现轻微渗漏 | [物理]阀门启闭频次>3次/分钟（适用：运行压力波动期，置信：经验值）；[物理]排汽管振动速度>7.1mm/s（适用：刚性支撑，ISO 10816-3:2009 表1，置信：标准值） | [在线]声学泄漏监测仪；[在线]管道振动加速度传感器；[离线]红外热像仪 | 关键判据：监测到高频撞击声且振动速度超标。鉴别要点：与系统压力正常波动鉴别，若系统压力平稳且远离整定值（<90%）仍发生频跳，可排除系统调压故障，确认为阀门频跳共振 | 根本处理：重新校验阀门整定压力，加大调节圈开度以增加上下频压差；临时处理：微调弹簧预紧力或临时改变运行压力避开共振区 | 优化运行参数，避免长期在整定压力90%-95%区间运行；定期校验上下喷汽压力带 | 调节阀卡涩：调节阀卡涩也会引发系统压力波动，但通常伴随调节阀处温升或电机过载，而安全阀频跳仅表现为阀门本体动作 | 钳工2名、调试工程师1名；工时4-6h（置信：经验值） | 扭力扳手、测振仪、标准压力校验台（置信：经验值） | 同型号压缩弹簧备件、石棉垫片、防咬合剂（置信：经验值） | 严禁带压紧固法兰螺栓，操作人员需佩戴隔音耳罩（DL/T 869-2012，置信：标准值） | 校验启闭压差在标准允许范围内（通常为整定压力的4%-7%），无频跳且密封良好（GB/T 12243-2021，置信：标准值） |
| 安全阀整体密封失效泄漏 | 泄漏；腐蚀 | 机械；化学 | 严重 | 长期热交变应力导致阀座与阀瓣密封面疲劳磨损，或高温蒸汽环境下发生电化学腐蚀，破坏密封比压，造成介质沿阀座间隙持续泄漏 | 阀体排汽口有连续白色蒸汽冒出；阀体表面伴随盐垢结晶析出；附近可听到尖锐的吹哨声 | [状态量]密封面泄漏量>30ml/min（适用：额定压力工况，GB/T 12243-2021，置信：标准值）；[化学]排汽口凝结水氯离子含量异常（适用：长期泄漏工况，置信：经验值） | [在线]声学泄漏传感器；[离线]超声波测漏仪；[离线]渗透探伤（PT） | 关键判据：超声波检测到稳定泄漏信号且排汽口有可见蒸汽。鉴别要点：与阀门频跳鉴别，频跳伴随间歇性剧烈排汽和管道振动，而密封失效泄漏为持续稳定的"嘶嘶"声且无明显宏观振动 | 根本处理：拆解阀门，对密封面进行车削、研磨或堆焊修复；临时处理：利用提升扳手进行手动强制排汽吹扫，利用高速气流吹除密封面附着杂质 | 定期进行手动排汽试验吹扫杂质；大修期对密封面进行无损探伤抽检 | 阀体砂眼渗漏：阀体铸造缺陷导致的泄漏通常位于阀体侧面非密封面，且伴有水滴，而密封失效泄漏集中在排汽口 | 钳工2名、研磨工1名；工时8-12h（置信：经验值） | 研磨平台、超声波测厚仪、渗透探伤剂、提升扳手（置信：经验值） | 高温研磨膏、金属堆焊焊条、密封垫片（置信：经验值） | 拆解前必须确认系统已完全泄压并隔离，防止烫伤（TSG ZF001-2006，置信：标准值） | 在设计压力的90%下保压3分钟，无可见泄漏且超声波背景噪声无突增（GB/T 12243-2021，置信：标准值） |
| 排汽接口及法兰泄漏 | 泄漏；老化 | 机械；热 | 一般 | 长期热胀冷缩及高压蒸汽冲刷，导致排汽管法兰垫片老化变硬、螺栓热松弛，接口处密封比压下降，引发蒸汽外漏 | 法兰结合面处有蒸汽外泄；法兰附近保温层破损、潮湿或伴有汽水吹出痕迹；红外检测显示法兰局部异常高温区 | [物理]法兰间隙蒸汽泄漏率>0.1%（适用：热态运行工况，置信：经验值）；[物理]法兰螺栓残余预紧力低于设计值60%（适用：M16以上螺栓，置信：经验值） | [在线]红外热像仪；[离线]超声波测漏仪；[离线]扭矩扳手检测 | 关键判据：法兰间隙超声波异音且热像仪显示带压泄漏特征。鉴别要点：与安全阀本体密封面泄漏区分，本体泄漏声音源集中在阀座内部且蒸汽从排汽管顶端排出，接口泄漏蒸汽直接从法兰缝隙溢出 | 根本处理：重新更换高温石墨垫片，按对角线顺序使用扭矩扳手紧固至设计力矩；临时处理：使用专用法兰夹具注入高温密封胶进行带压堵漏 | 检修时严格执行螺栓热紧工艺；定期利用红外热像仪扫描法兰接口温度场 | 螺栓热脆性断裂：螺栓断裂会导致法兰瞬间大泄漏，通过超声波探伤可发现螺栓内部裂纹，而单纯老化泄漏螺栓外观完整 | 管工2名；工时4-6h（置信：经验值） | 扭矩扳手、红外热像仪、法兰注胶工具套装（置信：经验值） | 高温石墨缠绕垫片、高压法兰密封胶、防咬合剂（置信：经验值） | 带压堵漏作业需办理特种作业票，穿戴防烫服，操作人员避开法兰正对面（DL/T 869-2012，置信：标准值） | 法兰结合面无可见蒸汽泄漏，保温层干燥，热紧后螺栓力矩抽检合格（置信：经验值） |