# 进度报告: power - phase4_thermal_boiler_强制循环泵_faults
> 时间: 2026-06-30 16:19:42

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 泵体及管路系统泄漏 | 泄漏 | 机械 | 严重 | 泵体壳体、进出口法兰或管路在长期热应力交变与压力作用下产生微裂纹或密封垫片老化失效，导致高温汽水混合物外漏。 | 泵体周围有明显的汽水泄漏现象及泄漏声；保温层湿润脱落；泵体附近局部有蒸汽冒出；系统补水量异常上升。 | [物理]系统补水率>1%（适用：额定工况下，置信：经验值）；[物理]法兰密封面泄漏量>0（适用：停机打压保压期间，置信：经验值） | [在线]补水量记录仪；[离线]目视检查；[离线]超声波测厚仪 | 关键判据：系统补水量持续异常上升且伴随局部汽水泄漏现象。鉴别要点：需与锅炉水冷壁管或蒸发器爆管鉴别，若补水量大但泵区无泄漏点，应排查受热面。 | [规程级]根本处理：隔离泵体泄压降温后，拆卸法兰更换密封垫片或对壳体裂纹进行打磨补焊；临时处理：若为轻微渗漏可涂抹高温密封胶带维持运行至计划停机。 | 定期进行管路保温层检查；定期紧固高压法兰螺栓；定期开展系统水压试验。 | 水冷壁爆管：补水率异常上升但泄漏点多在炉膛区域，伴随炉膛负压波动及燃烧不稳。 | 钳工2名、焊工1名；工时8-12h（置信：经验值） | 扭力扳手、角磨机、电焊机、超声波测厚仪（置信：经验值） | 高压石墨复合垫片、焊条、保温材料（置信：经验值） | 检修前必须进行泄压至0MPa且降温至80℃以下，办理热力工作票（DL/T 869-2012，置信：标准值） | 水压试验保压30分钟无压降且各结合面无渗漏（DL/T 869-2012，置信：标准值） |
| 泵组整体异常振动 | 应力异常 | 机械 | 危急 | 强制循环泵电机转子动平衡破坏、轴承磨损或泵体内部叶轮发生汽蚀，引发转子与静止部件碰磨，产生剧烈机械振动。 | 泵组基础有明显振感；电机或泵体发出异常噪声；轴承温度异常升高；振动值超标触发联锁跳闸或报警。 | [物理]振动速度>7.1mm/s（适用：轴中心高≥315mm，刚性安装；ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]轴承温度>80℃（适用：强制循环泵电机，置信：经验值） | [在线]振动加速度传感器；[在线]轴承温度热电阻；[离线]频谱分析仪 | 关键判据：振动速度持续超过7.1mm/s且伴随轴承温度升高。鉴别要点：需与基础松动鉴别，若频谱显示主要为工频且地脚螺栓紧固无松动，应判定为转子不平衡或对中不良。 | [规程级]根本处理：停泵隔离，检查并更换磨损轴承，重新进行转子动平衡校验及电机对中找正；临时处理：降低负荷减小流量以减缓振动，准备停机。 | 定期校验电机转子动平衡；定期检查地脚螺栓防松状态；确保运行中泵入口流量稳定避免汽蚀。 | 基础地脚螺栓松动：频谱分析中低频占比较大，且地脚处有明显的双振幅，紧固螺栓后振动显著降低。 | 检修钳工3名；工时16-24h（置信：经验值） | 测振仪、百分表、激光对中仪、拉马（置信：经验值） | 备用轴承、密封件、润滑脂（置信：经验值） | 拆卸前切断电机电源并挂牌，防止误启动造成机械伤害（GB 26860-2011，置信：标准值） | 振动速度≤2.3mm/s（适用：额定转速下，ISO 10816-3:2009 表1 A/B级，置信：标准值） |
| 电机绝缘老化失效 | 变质 | 电气；绝缘 | 危急 | 电机定子绕组长期受高温、潮湿及电应力作用，绝缘材料发生热老化与化学劣化，绝缘电阻下降导致接地或相间短路。 | 电机运行电流异常偏大或出现接地报警；停机状态下测绝缘电阻极低；电机外壳有局部过热痕迹；运行中伴有焦糊味。 | [电气]绝缘电阻<1MΩ（适用：吸收比<1.3，停机状态，置信：经验值）；[电气]运行电流>额定值10%（适用：稳态额定负荷，置信：经验值） | [离线]兆欧表；[在线]电流互感器；[离线]介质损耗测试仪 | 关键判据：停机状态下绝缘电阻<1MΩ且运行中伴有焦糊味。鉴别要点：需与电源相序接反或缺相鉴别，若绝缘电阻合格但无法启动，应排查电源回路。 | [规程级]根本处理：电机解体，清理绕组油污，进行绝缘烘干浸漆处理，若老化严重需整体更换绕组；临时处理：无，须立即停机处理。 | 定期检测电机绝缘电阻；改善电机运行环境；定期检查电机冷却水套防止结垢导致过热。 | 电机受潮：绝缘电阻同样偏低，但经热风干燥后绝缘恢复>100MΩ，无焦糊味。 | 电机检修工2名；工时24-48h（置信：经验值） | 兆欧表、万用表、烘干箱、耐压试验台（置信：经验值） | 绝缘漆、云母带、绕组铜线（置信：经验值） | 摇测绝缘前确认设备断电，检修过程规范使用绝缘鞋及绝缘手套（GB 26860-2011，置信：标准值） | 绝缘电阻>100MΩ，吸收比>1.3（GB/T 1032-2012，置信：标准值） |