# 进度报告: power - phase4_thermal_boiler_快开阀_faults
> 时间: 2026-06-30 16:34:45

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 快开阀密封面冲刷磨损 | 磨损 | 机械 | 严重 | 高压差汽水混合物高速冲刷密封面，导致材料流失，密封比压下降，阀门内漏 | 阀门关闭后管道内仍有介质流动声；下游流量计或水位显示异常上升；阀门前后存在温度异常 | [物理]阀后温度>250℃（适用：主蒸汽系统，置信：经验值）；[状态量]内漏量>额定流量的5%（适用：全关状态，置信：经验值） | [在线]阀后温度传感器；[离线]超声波泄漏检测仪；[离线]着色探伤（PT） | 关键判据：超声波检测到异常流体噪声且阀后温度异常升高。鉴别要点：与安全阀微启泄漏区分，安全阀泄漏通常伴随明显的尖锐排气啸叫声，且泄漏源在阀体排空管 | 根本处理：解体阀门，对阀座和阀芯进行车削、补焊及研磨，恢复密封面光洁度；临时处理：增加执行机构关闭扭矩，利用强制力暂时压紧密封面 | 优化管道设计减少涡流；定期检查并更换执行机构弹簧；严格控制锅炉给水品质降低汽水两相流冲蚀 | 安全阀内漏：安全阀泄漏点集中在阀座上方排气口，快开阀内漏声音集中在阀体内部 | 钳工2名；工时8-12h（置信：经验值） | 研磨工具、超声波测厚仪、着色探伤剂、力矩扳手（置信：经验值） | 阀芯/阀座备件、研磨砂、高温防咬合剂（置信：经验值） | 检修前必须确认锅炉停炉且管道完全泄压至0MPa，隔离上下游并挂牌（DL/T 869-2012，置信：标准值） | 阀门密封性水压试验保压30分钟无渗漏，密封面粗糙度Ra≤0.2μm（GB/T 13927-2008，置信：标准值） |
| 快开阀填料函泄漏 | 泄漏 | 机械、化学 | 一般 | 长期高温高压运行导致石墨或柔性石墨填料老化、失去弹性，或阀杆表面磨损产生间隙，导致介质沿阀杆外漏 | 阀杆处可见明显蒸汽逸出或水滴；泄漏检测仪报警；填料压盖处有积盐结垢痕迹 | [化学]填料函外侧蒸汽湿度>30%（适用：环境温度20℃，置信：经验值）；[状态量]泄漏蒸汽流速>5m/s（适用：常温环境，置信：经验值） | [在线]红外热像仪（检测泄漏冷却温差）；[离线]便携式VOC/气体检测仪 | 关键判据：红外热像显示填料压盖处存在异常温度梯度，且气体检测仪报警。鉴别要点：与阀门法兰密封垫片泄漏区分，法兰泄漏在法兰接合面外侧呈环状分布，填料泄漏集中在阀杆周围 | 根本处理：拆除旧填料，清理填料函，更换合适规格的高温石墨填料并分层压紧；临时处理：适度对称拧紧填料压盖螺栓，减缓泄漏速度 | 定期检查并微调填料压盖预紧力；选用耐高温抗氧化性能更好的膨胀石墨或合金丝增强填料 | 法兰垫片泄漏：泄漏点位于阀体与管道连接的法兰缝隙处，呈环状渗漏，而非沿阀杆轴向泄漏 | 钳工1名、管工1名；工时3-5h（置信：经验值） | 专用填料取出工具、扳手、切割工具、红外热像仪（置信：经验值） | 高温石墨填料环、防咬合润滑脂（置信：经验值） | 操作时穿戴防烫伤防护服和面罩，防止高温高压蒸汽喷出伤人（DL/T 869-2012，置信：标准值） | 填料压盖螺栓预紧力符合设计要求，操作阀门时阀杆处无明显目视泄漏（DL/T 869-2012，置信：标准值） |
| 快开阀执行机构卡涩 | 磨损 | 机械、控制 | 严重 | 阀杆与导向套间积聚硬质水垢或异物，或润滑脂干涸失效，导致阀杆滑动摩擦力急剧增大，阀门启闭动作迟缓或卡死 | DCS系统显示阀门开关时间显著延长；执行机构动作时伴有金属摩擦异响；阀杆出现明显抖动 | [物理]阀门开关时间>15s（适用：设计值<5s，置信：经验值）；[状态量]执行机构电流>额定电流120%（适用：动作过程中，置信：经验值） | [在线]DCS阀门行程时间记录模块；[在线]执行机构电机电流监测；[离线]振动听诊棒 | 关键判据：执行机构电流超标且动作时间过长。鉴别要点：与执行机构气源/电源压力不足区分，若提高气源压力或电压后动作立即顺畅则为动力源问题，若依旧卡涩则为机械卡涩 | 根本处理：解体清理阀杆和导向套，清除水垢，重新涂抹高温润滑脂，必要时更换磨损的阀杆导向套；临时处理：DCS端反复发送开关指令，利用冲击力松动卡涩部位 | 定期活动阀门，避免长期处于静止状态；保证执行机构密封，防止雨水或湿汽进入导致内部生锈结垢 | 执行机构动力不足：检查输入执行机构的气源压力或电源电压，若数值偏低则为动力源故障 | 仪表工1名、钳工2名；工时4-6h（置信：经验值） | 阀门解体专用工具、除垢清洗剂、万用表、振动分析仪（置信：经验值） | 高温润滑脂、导向套备件、密封件（置信：经验值） | 解体前切断执行机构控制气源/电源，释放弹簧执行机构的预紧力，防止部件弹出伤人（DL/T 869-2012，置信：标准值） | 阀门全行程开关时间恢复至设计值范围内，全程无卡涩、无异响（DL/T 869-2012，置信：标准值） |