# 进度报告: power - phase4_thermal_boiler_悬吊管_faults
> 时间: 2026-06-29 10:21:27

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 悬吊管磨损减薄 | 磨损 | 机械 | 严重 | 烟气携带的飞灰颗粒长期冲刷管壁，产生切削性磨损导致局部管壁减薄，最终引发爆管 | 局部管壁减薄；受热面金属表面呈现带有方向性的沟槽或凹坑；炉膛负压剧烈波动；严重时伴有泄漏异响 | [物理]管壁剩余厚度<1.5mm（适用：设计壁厚>3.5mm管材，置信：经验值）；[状态量]烟气中飞灰浓度>35g/m³（适用：燃用劣质煤或高灰分煤，置信：经验值） | [在线]炉管泄漏声学监测系统；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：测厚发现管壁减薄量超过原壁厚30%且表面有明显冲刷沟槽。鉴别要点：与水冷壁结渣腐蚀减薄区分，悬吊管磨损多位于迎风面及烟气走廊处，减薄区呈平滑的冲刷特征，无明显的腐蚀坑或结焦附着 | 根本处理：切除减薄超标管段，重新焊接更换新管，焊后进行100%无损探伤；临时处理：对减薄未超标部位喷涂耐磨合金涂层或加装防磨瓦（适用：DL/T 869-2012 火力发电厂焊接技术规程） | 控制煤粉细度；优化炉内空气动力场，避免局部烟气流速过高；定期停炉检查重点防磨区域 | 水冷壁管冲刷磨损：区分要点在于磨损位置，水冷壁磨损多在喷燃器区域或结焦脱落处，而悬吊管磨损集中在管束悬吊部位及烟气走廊 | 高压焊工2名、起重工1名；工时16-24h（经验值） | 超声波测厚仪、氩弧焊机、角磨机、射线探伤仪（经验值） | 合金钢管段、防磨瓦、氩弧焊丝、坡口机配件（经验值） | 炉内检修必须执行通风检测，防高空坠落及高温烫伤（适用：DL/T 869-2012，标准值） | 焊缝100%射线或超声探伤合格，硬度测试HB<241，管壁厚度恢复至设计值（适用：DL/T 869-2012，标准值） |
| 悬吊管超温爆管 | 温度异常 | 热 | 危急 | 管内工质流量分配不均或管外热负荷过高，导致管壁长期超温运行，材料蠕变加速、强度下降而开裂 | 金属过热现象；管材产生蠕变裂纹；爆口呈粗钝边缘；主蒸汽压力下降；给水流量大于蒸汽流量 | [物理]管壁金属温度>540℃（适用：启动阶段蒸汽流量≤10%BMCR时，置信：经验值）；[物理]主蒸汽流量偏差>10%（适用：各管屏间流量分配，置信：经验值） | [在线]炉管金属温度在线监测系统；[离线]金相显微镜；[离线]硬度计 | 关键判据：金属温度连续超温且爆口呈现明显的蠕变胀粗及轴向裂纹。鉴别要点：与短期急剧过热爆管区分，长期超温爆管口边缘较钝、管壁无明显减薄且断面粗糙，周围伴有众多细小的蠕变裂纹 | 根本处理：更换胀粗或开裂的超温管段，排查并清理管内堵塞物，必要时进行管路改造以优化流量分配；临时处理：无，须立即停机处理（适用：DL/T 869-2012） | 严格按锅炉启动曲线升温升压；启动阶段控制炉膛出口烟温；加强水质监督防止管内结垢 | 悬吊管磨损爆管：区分要点在于爆口外观，磨损爆口边缘锐利且伴有明显的减薄切削痕迹，无蠕变胀粗现象 | 高压焊工2名、金属检验工1名；工时20-30h（经验值） | 光谱仪、金相分析仪、测厚仪、氩弧焊机（经验值） | 同材质合金钢管段、高温焊丝、金相砂纸（经验值） | 停炉冷却至环境温度且通风良好后方可进炉施工，防触电及高温残渣烫伤（适用：DL/T 869-2012，标准值） | 焊缝无损检测合格，金相组织无严重球化现象，管排膨胀间隙符合图纸要求（适用：DL/T 438-2016，标准值） |
| 悬吊管吊件断裂失效 | 断裂 | 机械 | 危急 | 长期交变热应力导致吊挂板或销轴产生疲劳裂纹，或因安装膨胀受阻产生附加机械应力，最终导致吊点断裂 | 管排明显下沉或变形；管屏间距发生变化；局部管子受拉伸弯曲；运行中炉内有金属碰撞异响 | [物理]吊挂板焊缝裂纹长度>5mm（适用：连接部位表面探伤，置信：经验值）；[物理]管排纵向膨胀位移受阻率>20%（适用：膨胀间隙检验，置信：经验值） | [离线]宏观目视检查；[离线]渗透探伤（PT）；[离线]锤击检查 | 关键判据：宏观检查发现吊挂板断裂或销轴脱落，伴随管排明显下沉。鉴别要点：与管子自身断裂区分，吊件断裂失效的管子本体通常完整，故障源在管外的支撑结构件上，且伴随管排整体结构变形 | 根本处理：重新设计并更换高强度吊挂件，调整膨胀间隙消除死点，恢复管排正常位置；临时处理：必须先全面抽风降温降压至冷态，确认无垮塌风险后，方可使用临时卡具和拉筋固定下沉管排，降负荷运行至计划停机 | 定期检查膨胀指示器；确保联箱V形卡不阻碍悬吊管自由膨胀；消除膨胀死点 | 悬吊管焊口断裂：区分要点在于断裂位置，焊口断裂发生在管子对接焊缝处且多伴有管内介质泄漏，而吊件断裂发生在管外机械支撑结构上 | 钳工3名、焊工1名；工时12-18h（经验值） | 扭力扳手、渗透探伤剂、手拉葫芦、电焊机（经验值） | 高强度吊挂板、销轴、临时加固卡具（经验值） | 高空作业必须系安全带，炉内搭设可靠的脚手架及防坠网（适用：DL 5009.1-2014，标准值） | 吊挂装置无裂纹，膨胀间隙符合设计要求，管排平整度偏差<20mm（适用：DL/T 5047-1995，标准值） |