# 进度报告: power - phase4_thermal_boiler_执行器_faults
> 时间: 2026-07-01 15:58:22

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 执行器卡涩与机械磨损 | 机械 | 严重 | 执行器长期动作导致传动部件（齿轮、连杆、轴承）发生物理磨损，配合间隙变大；或因润滑不良、高温热膨胀导致机械卡涩，无法响应控制信号。 | 执行器动作迟缓；阀门开度指示与DCS指令存在明显偏差；电机运行电流偏高；手动操作拨杆阻力大。 | [物理]执行器全行程时间>15s（适用：气动/电动执行器额定行程，置信：经验值）；[物理]电机运行电流>额定电流1.2倍（适用：电动执行器堵转或卡涩初期，置信：经验值） | [在线]DCS系统阀门开度反馈与指令偏差监测；[在线]执行器电机电流监测；[离线]手动摇柄操作力矩测试 | 关键判据：行程时间超标且伴随电流异常升高。鉴别要点：若DCS指令与反馈偏差大但电机电流正常且无卡涩阻力，则为位置反馈电位器/传感器故障（非机械卡涩）；若系统侧压力异常导致阀门实际拒动，需检查前后差压以排除系统憋压。 | 根本处理：解体执行器传动机构，清洗磨损物，更换磨损严重的齿轮或轴承，重新涂抹高温润滑脂并调整限位。临时处理：现场手动操作并旁路该阀门，切换至手动控制模式维持运行。 | 定期加注或更换规定标号的润滑脂；定期进行阀门全行程活动试验，防止长期停留在单一开度。 | 位置反馈传感器故障：区分要点是反馈故障通常表现为信号突变或断线，无机械阻力增大和电机过流现象。 | 检修工2名；工时4-6h（经验值） | 扭力扳手、内六角扳手套装、万用表、塞尺（经验值） | 高温润滑脂、对应型号执行器减速齿轮组/轴承备件、密封件（经验值） | 切断执行器控制电源及气源/液源，挂"禁止操作"警示牌，防止系统误发指令伤人（标准值，DL/T 5210.2-2009） | 执行器全行程动作时间符合厂家设计要求，开关行程限位准确，无卡涩及异常噪音（标准值，GB/T 13927-2008） |
| 执行器气源/动力接口泄漏 | 机械 | 一般 | 执行器进气/进液接头、气缸密封圈或仪表管路因老化、振动导致密封失效，发生介质泄漏，导致输出力矩不足。 | 听到明显的漏气声（嘶嘶声）或漏液；执行器动作不到位或无法驱动阀门；供气/供液压力表指示下降。 | [物理]气源压力<0.4MPa（适用：气动执行器额定工作压力0.4-0.6MPa，置信：经验值）；[物理]管路接头泄漏量>0.1L/min（适用：气缸保压测试，置信：经验值） | [在线]气源/液源压力变送器监测；[离线]肥皂水涂抹检漏；[离线]超声波测漏仪 | 关键判据：系统压力下降且执行器动作无力。鉴别要点：若压力下降但执行器动作正常，应排查外部供气母管或空压机系统故障（非执行器本身泄漏）；若仅表现为单一阀门动作慢，使用检漏液涂抹接头与气缸缝即可定位内部泄漏。 | 根本处理：更换损坏的气缸O型密封圈，紧固或更换泄漏的仪表管接头，重新进行密封测试。临时处理：使用密封胶带或卡箍对轻微漏点进行外部包扎临时止漏，并提高整体气源压力补偿。 | 定期检查气源/液源管路接口紧固情况；定期对气缸进行解体检查并更换老化密封件。 | 系统供气压力不足：区分要点是系统供气不足会导致该区域多个气动设备同时动作无力，而执行器本身泄漏通常局限于单一设备。 | 仪表工1名；工时2-3h（经验值） | 肥皂水喷壶、超声波测漏仪、管钳、万用表（经验值） | 气缸密封件包、仪表管接头、生料带/密封胶（经验值） | 泄漏介质若为高温或有毒有害流体，需穿戴防护服并确保局部通风良好；带压堵漏时防喷射伤人（标准值，DL/T 5210.2-2009） | 在额定工作压力下保压15分钟，压力下降值不超过允许范围，各接头及气缸无可见渗漏（标准值，GB/T 13927-2008） |
| 执行器控制板与电气接口烧毁 | 电气 | 危急 | 执行器内部控制电路板因环境高温、潮湿、振动或接线端子接触不良导致局部过热，引发电容爆裂、线路烧毁或通信接口故障。 | DCS显示执行器通讯中断或信号丢失；执行器机壳表面有焦糊味或冒烟；保险丝熔断；端子排有明显的烧黑或电弧灼伤痕迹。 | [温度]控制柜内环境温度>55℃（适用：电子元器件工作环境上限，置信：经验值）；[电气]端子排接触电阻>0.1Ω（适用：电气接口紧固测试，置信：经验值） | [在线]DCS通讯状态及故障报警监测；[离线]红外热像仪扫描端子排温度；[离线]万用表电阻/通断测试 | 关键判据：通讯中断伴随焦糊味或保险丝熔断。鉴别要点：若通讯丢失但无烧损痕迹且保险完好，多为DCS侧卡件故障或线路断路（非控制板烧毁）；若伴随大面积黑化及电阻异常，则为接口过热烧毁。 | 根本处理：更换烧毁的控制电路板或接线端子排，排查并消除短路诱因（如进水、绝缘破损），重新压接端子并紧固。临时处理：无，须立即切断该执行器电源，将系统切至手动或旁路运行，防止故障扩大。 | 改善执行器箱体密封与散热条件，加装防潮加热器；定期紧固接线端子，防止因振动松脱导致接触电阻过大发热。 | DCS通讯卡件故障：区分要点是通讯卡件故障通常导致同一通道/模块下的多个设备同时掉线，而控制板烧毁通常局限于单一执行器。 | 热控工2名；工时3-5h（经验值） | 红外热像仪、万用表、绝缘螺丝刀、压线钳（经验值） | 执行器控制板备件、端子排、快速接线端子、绝缘热缩管（经验值） | 处理前必须彻底切断执行器总电源，验电后方可作业，防止触电或误操作导致系统波动（标准值，GB 26860-2011） | 端子排及接口绝缘电阻>100MΩ，上电后通讯恢复正常且连续运行24h无丢包（标准值，GB/T 50311-2016） |