# 进度报告: power - phase4_thermal_boiler_抗浪涌压敏电阻_faults
> 时间: 2026-06-29 16:30:23

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 压敏电阻短路击穿 | 老化 | 电气 | 危急 | 长期承受超过额定电压的浪涌或电网过电压，导致内部晶界层发生不可逆的电击穿和热崩溃，形成低阻通路 | 保护器频繁跳闸；前端快速熔断器熔断；系统控制板供电中断；外观可见电阻体炸裂或表面碳化 | [电气]压敏电压(V1mA)下降>10%（置信：经验值）；[电气]绝缘电阻<1MΩ（置信：经验值）；[物理]漏电流>50μA（置信：经验值） | [离线]数字万用表；[离线]压敏电阻测试仪；[离线]500V兆欧表 | 关键判据：万用表测得两端电阻接近0Ω且兆欧表显示低阻。鉴别要点：若熔断器完好但供电中断，需排除后端控制板自身短路故障；若电阻值正常，需排查熔断器自身老化熔断（与控制板内部短路鉴别） | 根本处理：断电后将压敏电阻从电路板脱开，使用压敏电阻测试仪确认击穿后，更换同规格（如14D系列）备件；临时处理：无，须立即停机处理，切除损坏元件后若系统无法抗浪涌不得送电 | 定期检修时使用压敏电阻测试仪测量压敏电压及漏电流；加装前端快速熔断器以切断短路电流；选用最大连续电压裕量充足的器件 | 控制板电源芯片烧毁：区分要点为若单独更换压敏电阻后仍频繁熔断保险，且测试新压敏电阻完好，则为后端电源芯片内部短路 | 电气检修工1名；工时1-2h（置信：经验值） | 数字万用表；恒温电烙铁；压敏电阻测试仪；防静电手环（置信：经验值） | 同型号压敏电阻（如14D系列）；松香焊锡丝（置信：经验值） | 检修前必须断开控制柜总电源并挂接地线，验电后方可作业（DL/T 869-2012，置信：标准值） | 焊点光亮饱满无虚焊；上电后测量输入输出电压正常，带载测试无异常（置信：经验值） |
| 压敏电阻老化劣化 | 性能退化 | 电气 | 一般 | 压敏电阻经过多次浪涌电流冲击后，内部微观结构发生不可逆损伤，导致压敏电压下降、漏电流显著增加 | 外观无损伤但表面温度异常微升；系统偶发误报警或控制信号波动；防雷器指示灯颜色异常 | [电气]漏电流>20μA（置信：经验值）；[电气]压敏电压(V1mA)变化率>±10%（置信：经验值） | [离线]压敏电阻测试仪；[在线]红外热成像仪 | 关键判据：压敏电压测试仪测得V1mA较标称值下降超过10%或漏电流>20μA。鉴别要点：若红外测温发现局部温升但V1mA正常，需排查周围发热元件热辐射影响（与周围元件热传导异常鉴别） | 根本处理：在计划停机检修时，拆下疑似老化元件进行测试，若参数超出阈值则批量更换；临时处理：加强在线红外监测频次，若温升未超限可维持运行至下次检修 | 在控制柜内配置浪涌计数器，记录冲击频次；结合历次检修数据建立参数变化趋势图，实施预测性维护 | 前级过流保护器接触不良：区分要点为接触不良会导致接触电阻增大引发整体温升，而压敏电阻老化通常表现为漏电流增大导致的元件本体发热 | 电气检修工1名；工时0.5-1h（置信：经验值） | 压敏电阻测试仪；红外热成像仪；防静电手环（置信：经验值） | 同规格压敏电阻备件；记录测试数据的巡检表（置信：经验值） | 测试电子元件时需佩戴防静电手环，避免静电击穿损坏其他弱电控制芯片（置信：经验值） | 更换后压敏电压偏差在±10%以内；漏电流<20μA；连续运行24h无温升异常（置信：经验值） |