# 进度报告: power - phase4_thermal_boiler_拖动链条_faults
> 时间: 2026-06-29 15:21:17

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 链条销轴与套筒磨损 | 磨损 | 机械 | 一般 | 长期变交载荷及煤粉摩擦导致销轴与套筒配合间隙增大，链条节距拉长，产生机械磨损 | 链条运转出现跳齿或卡涩；驱动电机电流出现周期性波动；链节伸长下垂度明显增加 | [几何]链条节距伸长率>3%（适用：传动链，置信：经验值）；[电学]电机电流波动幅值>10%（适用：额定负载工况，置信：经验值） | [在线]驱动电机电流监测；[离线]卡尺测量链条节距 | 关键判据：节距伸长率>3%且伴随周期性电流波动。鉴别要点：若电流持续偏高无周期性波动且无跳齿，排除链条磨损，应排查链条卡涩或电机轴承故障 | 根本处理：拆解链条，更换磨损超标的销轴与套筒，重新铆接组装；临时处理：调整张紧装置补偿伸长量 | 定期检查链条张紧度，及时清理链节处煤粉沉积；定期润滑传动部件 | 链条卡涩：卡涩表现为持续过电流且伴随明显机械异响，无节距物理伸长 | 钳工2名；工时4-6h（置信：经验值） | 卡尺、扳手、专用销轴冲子（置信：经验值） | 销轴、套筒、开口销（置信：经验值） | 检修前切断驱动电机电源并挂锁，防止链条误转动伤人（DL/T 790.5-2001，置信：标准值） | 链条节距伸长率≤3%，空载试转无跳齿、卡涩现象（置信：经验值） |
| 链条断裂 | 断裂 | 机械 | 危急 | 链条局部过载、疲劳积累或严重磨损导致链板或销轴发生机械断裂，设备丧失传输能力 | 链条传动突然停止；驱动电机空转电流骤降；断口处可见明显机械撕裂或疲劳纹 | [状态量]电机电流骤降至空载水平（适用：运行工况，置信：经验值）；[物理]链条拉断力>极限载荷（适用：过载工况，置信：经验值） | [在线]电机电流监测与转速监测；[离线]断口宏观分析 | 关键判据：电机空转且电流骤降，伴随机械断裂声。鉴别要点：若电机电流骤升过载跳闸，排除链条断裂，应鉴别为链条卡涩或轴承抱死 | 根本处理：清理断裂链条，更换同型号新链条，调整张紧度并进行负载试运行；临时处理：无，须立即停机处理 | 定期对链条进行无损探伤；加强落煤管防异物管理，防止大块异物卡涩撕裂链条 | 链条卡涩：卡涩导致电机过载跳闸，断裂导致电机空转 | 钳工3名；工时8-12h（置信：经验值） | 手拉葫芦、专用链条截断器、大扭矩扳手（置信：经验值） | 整盘同型号传动链条、连接链节（置信：经验值） | 停机断电挂牌，作业区域严禁交叉作业，防止链条突然滑落砸伤（GB 26164.1-2010，置信：标准值） | 满载试运行2小时无异常振动，链条张紧度符合设备技术文件要求（置信：经验值） |
| 链条非正常变形 | 变形 | 机械 | 严重 | 链条遭遇硬质异物卡阻或受热不均，局部载荷集中导致链板发生塑性变形 | 链条运行轨迹偏离中心线；链板出现可见弯曲、扭曲；链轮与链条啮合不良产生异响 | [几何]链板弯曲变形量>2mm/m（适用：常温工况，置信：经验值）；[声学]链条啮合异响分贝>85dB（适用：距声源1米处，置信：经验值） | [离线]拉线检查链条直线度；[在线]工业电视监视链条运行轨迹 | 关键判据：链板可见塑性弯曲且啮合异响。鉴别要点：若链轮齿形磨损导致啮合不良，链板本身无形变，应测量链轮齿厚予以区分 | 根本处理：拆除变形链节并更换新链节，消除底部异物卡阻源；临时处理：切除严重干涉的变形部位以防损伤链轮 | 在落煤口加装篦子防止大块异物进入；保持链条运行环境温度均匀 | 链轮磨损：链轮磨损表现为均匀的啮合异响和周期性掉链，链板无形变 | 钳工2名、焊工1名；工时6-8h（置信：经验值） | 气割设备、大锤、撬棍、直尺（置信：经验值） | 备用链节、防卡篦子（置信：经验值） | 清理作业区域可燃物，动火作业需开具动火票并配备灭火器（DL/T 869-2012，置信：标准值） | 链条直线度偏差≤2mm/m，连续运行无跑偏及异响（置信：经验值） |