# 进度报告: power - phase4_thermal_boiler_捞渣机_faults
> 时间: 2026-06-29 15:19:55

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 捞渣机系统整体卡涩与过载 | 异常振动 | 机械 | 危急 | 锅炉大焦块坠落或内部导轮卡涩导致链条传动阻力瞬间激增，引发机械结构超载与系统停机 | 捞渣机链条运行骤停；主驱动电机电流瞬间飙升后跳闸；机组发出剧烈机械摩擦或撞击异响 | [电气]主驱动电机运行电流>额定电流1.2倍（适用：满载工况，置信：经验值）；[物理]传动链条张紧力>设计上限值（适用：常温状态，置信：经验值） | [在线]驱动电机电流监测变送器；[在线]链条张紧度行程开关；[离线]现场听音检查 | 关键判据：电机过流跳闸与张紧开关同时动作联锁停机。鉴别要点：若重启后空转电机电流正常且无机械异响，可排除电机自身故障与链条断裂，判定为系统级异物卡涩 | 根本处理：切断电源，打开机壳抽出断销并清理内部积聚焦块或异物；临时处理：复位热继电器并点动反转试退，无效则强制停机人工清渣 | 定期校对锅炉燃烧工况减少结焦；在落渣口增设大块焦渣拦截破碎筛网 | 减速机轴承损坏：电机电流持续偏高且有轴承部位高频异响，无突发性卡涩撞击声 | 钳工3名、电工1名；工时8-10h（经验值） | 大扭矩扳手、液压拉马、割渣工具、30t千斤顶（经验值） | 高强度传动销轴、耐磨合金刮板、同规格链条段（经验值） | 必须严格执行停电挂牌及DL/T 869-2012相关安全作业规程，进入捞渣机内部需办理有限空间作业票（DL/T 869-2012，标准值） | 传动系统空载及带载试运行各2小时，电机电流平稳无波动，链条无跑偏且张紧度符合设备技术文件要求（经验值） |
| 捞渣机水封槽系统泄漏 | 泄漏 | 机械 | 严重 | 水封槽长期受高温渣水热应力交变与腐蚀磨损导致焊缝开裂，引发密封水大量外漏与系统真空破坏 | 锅炉炉底负压消失甚至变正压向外喷烟；水封槽周围有明显积水与渣水渗漏；补水调节阀持续全开 | [状态量]水封槽补水量>正常维持量2倍（适用：机组正常运行工况，置信：经验值）；[物理]炉底密封区微压差<设计下限-50Pa（适用：满负荷工况，置信：经验值） | [在线]除盐水流量计；[在线]炉底微压差变送器；[离线]水封槽焊缝着色探伤 | 关键判据：补水量异常增大且伴随炉底微压差骤降。鉴别要点：若停炉后检查水封槽焊缝存在贯穿性裂纹，可排除补水调节阀内漏或浮球阀卡涩失效 | 根本处理：放空水封槽冷却水，对开裂焊缝进行彻底打磨后重新补焊并做无损检测；临时处理：在泄漏点外部加装专用卡具并注入耐高温密封胶进行封堵 | 保持炉底水封槽水质合格，定期清理沉积物；定期检查防腐涂层状态及补焊区域 | 炉底排渣口冷灰斗水冷壁管泄漏：补水量增加且炉膛负压波动剧烈，停炉检查可见管壁有明显吹损迹象，非水封槽自身开裂 | 焊工2名、钳工2名；工时12-24h（经验值） | 直流逆变焊机、焊缝无损探伤仪、角磨机、水压试验泵（经验值） | 耐高温镍基焊条、耐高温防腐涂层漆、密封胶（经验值） | 炉底及渣池区域作业必须搭设严密防护隔离棚，严防高空坠物及高温烫伤，遵守DL/T 869-2012热力机械工作票制度（DL/T 869-2012，标准值） | 水封槽满水静态试压24小时无渗漏；机组启动后带负荷运行期间炉底微压差稳定在设计范围内（经验值） |