# 进度报告: power - phase4_thermal_boiler_排渣调节锥阀_faults
> 时间: 2026-06-30 14:38:30

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀芯锥面磨损 | 磨损 | 机械 | 严重 | 灰渣颗粒长期冲刷阀芯密封面，导致金属减薄，密封不严，排渣量失控 | 排渣量无法关断或调节线性差；阀后渣量异常增大 | [物理]阀芯密封带磨损深度>3mm（适用：CFB锅炉排渣工况，置信：经验值） | [离线]游标卡尺；[离线]内径千分尺 | 若阀门在全关位置仍有流量且执行机构反馈已到位，结合解体检查密封面磨损情况，可确认为阀芯磨损而非执行器行程漂移 | 根本处理：更换磨损阀芯或堆焊修复；临时处理：调整阀门开度维持运行或外接旁路 | 定期检查阀芯磨损情况；优化流化风配比减少大颗粒磨损 | 阀门内漏：区分要点，内漏通常为密封面损伤，磨损为整体变薄 | 钳工2名；工时4-6h（经验值） | 研磨工具、堆焊设备、起重工具（经验值） | 备用阀芯、耐磨焊条、密封垫片（经验值） | 必须执行断电、断气、泄压措施；佩戴防烫护具（标准值，DL/T 838） | 阀门开关灵活无卡涩；密封面无可见损伤（标准值，DL/T 838） |
| 阀杆卡涩 | 堵塞；其他 | 机械；热 | 严重 | 渣温过高导致阀杆变形，或大块结焦渣卡入阀芯与阀座间隙，导致动作受阻 | 阀门动作不到位；执行机构电机过流报警或跳闸 | [状态量]执行机构电流>额定电流的1.5倍（适用：阀门动作过程，置信：经验值） | [在线]阀门定位器电流反馈；[在线]行程传感器 | 若执行机构电流异常升高且阀门行程未达预期，在排除气源/电源故障后，需区分是机械卡涩还是阀杆弯曲；手动盘车手感沉重且不均匀多为卡涩 | 根本处理：清理焦渣，校直或更换阀杆；临时处理：敲击阀体尝试松动或适度提高液压/气压强行动作（需谨慎） | 控制床温防止结焦；定期活动阀门防止锈死 | 阀门执行器故障：区分要点，执行器故障通常电流异常但阀杆机械阻力正常 | 钳工2名、管工1名；工时3-5h（经验值） | 大锤、铜棒、液压千斤顶、阀门扳手（经验值） | 润滑脂、备用阀杆、填料（经验值） | 防止高温烫伤；防止清理焦渣时飞溅伤人（标准值，DL/T 838） | 阀门全行程动作顺畅无异响；开关时间符合设计值（标准值，GB/T 13927） |
| 填料泄漏 | 泄漏 | 机械 | 一般 | 阀杆长期往复运动导致填料磨损或松弛，高温导致填料失效，高压渣气外泄 | 阀杆处有蒸汽或灰气外逸；填料压盖处有异响 | [状态量]阀杆轴封处泄漏量>5滴/min（适用：运行工况，置信：经验值） | [离线]目视检查；[在线]声学检漏仪 | 泄漏发生在阀杆运动部位，且随阀门动作加剧，可区别于阀体裂纹泄漏；紧固压盖后泄漏若明显减小则为填料失效 | 根本处理：更换新填料；临时处理：适当紧固填料压盖（注意防止抱死阀杆） | 选用耐高温耐磨填料；定期维护紧固 | 阀体砂眼/裂纹：区分要点，阀体泄漏位置固定且与阀杆运动无关，紧固无效 | 钳工1名；工时1-2h（经验值） | 填料钩、梅花扳手、专用填料工具（经验值） | 高温石墨填料、柔性石墨盘根（经验值） | 必须佩戴防烫手套和防护面罩；注意系统压力防止喷出（标准值，DL/T 838） | 压盖紧力适中；阀杆上下无泄漏（标准值，GB/T 13927） |