# 进度报告: power - phase4_thermal_boiler_接线盒密封垫片_faults
> 时间: 2026-06-29 15:55:26

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 接线盒密封垫片老化变形 | 老化；变形 | 机械；环境 | 一般 | 垫片长期暴露于锅炉本体高环境温度下，导致橡胶或硅胶材质发生热降解、蠕变，失去弹性并产生永久变形，从而丧失密封防尘防潮功能 | 接线盒缝隙处出现积灰或水汽渗入；打开接线盒发现内部端子排受潮或积粉；垫片肉眼可见发硬、变脆或压扁 | [物理]压缩永久变形率>30%（适用：长期运行环境温度>60℃，置信：经验值）；[温度]环境温度>80℃（适用：靠近锅炉本体热源区，置信：经验值） | [离线]塞尺；[离线]红外测温仪；[离线]目视检查 | 关键判据：打开接线盒检查垫片物理状态，若发脆且无回弹性可判定老化。鉴别要点：需与电缆绝缘层老化（表现为电缆外皮开裂发热，而非接线盒缝隙渗漏）相区分，通过检查受潮积粉位置是否严格局限于接线盒法兰结合面即可鉴别 | [经验级]根本处理：更换同规格或耐高温等级更高的密封垫片，清理接线盒结合面；临时处理：清理结合面后，使用密封胶进行均匀涂抹填补缝隙 | 定期开展设备测温，避免接线盒超温运行；检修期更换耐高温材质（如氟橡胶）垫片 | 电缆穿管密封不严：区分要点为积粉或受潮痕迹集中于电缆引入口而非接线盒法兰面 | 电气检修工1名；工时1-2h（置信：经验值） | 活动扳手、绝缘摇表、红外测温仪、清洁布（置信：经验值） | 耐高温密封垫片、密封胶、工业酒精清洁剂（置信：经验值） | 必须在断电状态下进行接线盒开盖操作，严格执行"上锁挂牌"（LOTO）程序（DL/T 869-2012，置信：标准值） | 密封面平整无残留物，垫片压缩均匀，接线盒防护等级恢复IP54及以上（GB/T 4208-2017，置信：标准值） |