# 进度报告: power - phase4_thermal_boiler_推力轴承_faults
> 时间: 2026-06-29 12:18:29

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 推力轴承合金层疲劳剥落 | 磨损 | 机械；热 | 严重 | 长期交变载荷及油膜破坏导致局部应力集中，使得巴氏合金层产生微裂纹并逐渐扩展，最终导致合金层脱落，丧失承载能力 | 轴向位移显著增大；推力瓦温度异常升高；机组振动加剧；润滑油中可见金属碎屑 | [物理]轴向位移>0.8mm（适用：额定负荷运行工况，置信：经验值）；[物理]推力瓦温>85℃（适用：任何稳定运行工况，置信：经验值）；[物理]润滑油中金属颗粒浓度>100ppm（适用：油样光谱分析，置信：经验值） | [在线]轴向位移传感器；[在线]瓦温热电偶/热电阻；[离线]润滑油光谱分析 | 关键判据：轴向位移与瓦温同步快速升高。鉴别要点：若轴向位移不变而瓦温普遍升高，应鉴别为冷油器冷却水量不足或油质劣化；若仅振动高频分量增加而瓦温正常，应鉴别为轴承座基础松动或对中不良 | 根本处理：停机解体轴承，重新浇铸或更换推力瓦，调整推力间隙；临时处理：降低机组负荷，减小轴向推力，加强润滑冷却 | 定期化验油质确保油膜强度；监视机组运行参数防止推力过载；定期校验轴向位移及轴瓦温度报警测点 | 推力轴承磨损：区分要点在于磨损通常伴随轴位移缓慢增加，而剥落往往突发且伴随瓦温剧升和大量金属剥落物 | 钳工3名；工时16-24h（置信：经验值） | 千分表、塞尺、专用拉马、刮刀（置信：经验值） | 推力瓦备件、润滑油、密封胶（置信：经验值） | 严格执行停送电及隔离锁定（LOTO）制度，做好防转措施（DL/T 869-2012，置信：标准值） | 推力间隙符合制造厂设计图纸要求，推力瓦接触面积>70%，瓦温及轴向位移在额定工况下稳定在报警值内（DL/T 869-2012，置信：标准值） |
| 推力轴承供油不足或润滑不良 | 润滑不良 | 机械；热 | 危急 | 轴承供油压力低、油路堵塞或油质恶化导致油膜无法建立或厚度不足，致使推力盘与瓦面发生干摩擦，产生大量热量并急剧磨损 | 轴承回油温度急剧上升；推力瓦温度超限报警；润滑油压偏低；严重时伴有摩擦异响和冒烟 | [物理]供油压力<0.05MPa（适用：轴承进油口处，置信：经验值）；[物理]回油温度>75℃（适用：任何运行工况，置信：经验值）；[物理]推力瓦温>95℃（适用：任何运行工况，置信：经验值） | [在线]油压变送器；[在线]回油温度测点；[在线]瓦温热电偶；[离线]油样运动粘度及水分化验 | 关键判据：油压降低伴随回油温度和瓦温同时升高。鉴别要点：若油压正常而瓦温单侧升高，应鉴别为推力瓦载荷分配不均或瓦面已产生机械磨损；若油压低但油温不变，应鉴别为油压测点故障或油系统泄漏 | 根本处理：停机检查油路系统，清理滤网，修复泄漏点，更换变质润滑油及受损轴瓦；临时处理：立即启动备用润滑油泵，若油压无法恢复须立即破坏真空紧急停机 | 定期清洗油滤芯；定期化验润滑油质；确保主辅油泵联锁切换可靠 | 冷油器内漏：区分要点在于冷油器内漏通常会导致润滑油水分大幅增加及油质乳化，而单纯供油不足不会引起水分突变 | 汽机检修工2名、管工1名；工时8-12h（置信：经验值） | 压力表、油压测试台、滤油机、内窥镜（置信：经验值） | 润滑油、滤芯、密封垫片（置信：经验值） | 动火作业需严格办理动火票并测爆合格，废油回收防止污染环境（DL/T 869-2012，置信：标准值） | 油压恢复至设计值，滤网前后压差<0.05MPa，系统无渗漏，油质化验各项指标合格（GB/T 7596-2017，置信：标准值） |
| 推力轴承电腐蚀 | 电腐蚀 | 电气；化学 | 严重 | 轴电流在轴承油膜最薄处击穿放电，瞬间高温熔化巴氏合金并产生电火花麻点，破坏瓦面光洁度导致油膜无法稳定建立 | 推力瓦面出现规则搓衣板状条纹或密集彗星状麻点；瓦温异常升高；润滑油中可见微小金属熔滴颗粒 | [物理]轴电压>10V（适用：机组额定转速运行工况，置信：经验值）；[物理]瓦面粗糙度Ra>0.8μm（适用：解体后瓦面检测，置信：经验值）；[化学]油液光谱分析Sn、Sb等合金元素异常升高（适用：油样光谱分析，置信：经验值） | [在线]轴电压监测装置；[离线]瓦面表面粗糙度仪；[离线]油液光谱分析仪 | 关键判据：瓦面呈现电火花麻点特征且伴随轴电压超标。鉴别要点：若瓦面呈现大面积不规则剥落，应鉴别为机械疲劳剥落；若仅瓦面光亮且合金成分无异常，应鉴别为润滑不良导致的异常磨损 | 根本处理：停机更换受损推力瓦，检查并修复转子接地碳刷，确保接地电阻合格；临时处理：无，须立即停机处理 | 定期检查发电机及汽轮机转子接地碳刷接触情况；定期测试轴电压及轴电流 | 推力轴承合金层疲劳剥落：区分要点在于疲劳剥落通常伴随交变重载且剥落坑形态不规则，而电腐蚀呈现密集规则的放电麻点及熔融痕迹 | 汽机检修工2名、电气试验工1名；工时12-16h（置信：经验值） | 表面粗糙度仪、万用表、接地电阻测试仪、专用刮刀（置信：经验值） | 推力瓦备件、接地碳刷、润滑油（置信：经验值） | 严格执行停送电及隔离锁定（LOTO）制度，做好防转措施（DL/T 869-2012，置信：标准值） | 轴电压测试值<10V，瓦面粗糙度符合制造厂设计要求，接地电阻<1Ω（DL/T 869-2012，置信：标准值） |
| 推力轴承瓦块载荷分配不均 | 定位异常 | 机械；热 | 严重 | 基础沉降变形、安装误差或轴承座变形导致部分推力瓦块受力过大，局部油膜变薄破裂，引发局部过热和快速磨损 | 个别推力瓦温度显著高于其他瓦块；机组轴向位移小幅增大；轴承回油温度局部升高 | [物理]同轴承各瓦块温差>15℃（适用：额定负荷稳定运行工况，置信：经验值）；[物理]推力瓦温>90℃（适用：局部过载瓦块，置信：经验值）；[物理]瓦块厚度差>0.02mm（适用：解体后测量，置信：经验值） | [在线]各瓦块温度热电偶；[在线]轴向位移传感器；[离线]千分表及测厚仪 | 关键判据：同一推力轴承上各瓦块温度出现显著差异。鉴别要点：若所有瓦温同步升高且温差小，应鉴别为冷油器冷却水量不足或供油压力低；若仅单一瓦块温度超限且排除了测温元件故障，可确认为载荷分配不均 | 根本处理：停机解体轴承，重新研磨调整瓦块背部垫块，确保各瓦块受力均匀；临时处理：降低机组负荷，限制轴向推力，加强润滑冷却 | 严格把控安装检修质量，确保瓦块接触面积和间隙符合标准；定期监测各瓦块温度趋势 | 推力轴承供油不足：区分要点在于供油不足会导致整个轴承所有瓦温普遍升高，而载荷不均表现为明显的局部瓦温异常 | 钳工3名；工时16-24h（置信：经验值） | 千分表、塞尺、专用研磨工具、平板（置信：经验值） | 调整垫片、推力瓦备件、红丹粉（置信：经验值） | 检修区域做好防坠落及防机械伤害措施，正确穿戴劳保用品（DL/T 869-2012，置信：标准值） | 各瓦块温差<15℃，瓦块接触面积>70%，推力间隙符合制造厂设计图纸要求（DL/T 869-2012，置信：标准值） |