# 进度报告: power - phase4_thermal_boiler_推力轴承_faults
> 时间: 2026-06-30 16:57:25

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 推力轴承合金层疲劳磨损 | 磨损；剥落 | 机械；热 | 严重 | 轴承长期在交变载荷和边界润滑下运行，局部油膜破裂导致金属直接接触，产生高温与微裂纹，最终导致巴氏合金层剥落 | 轴向位移异常增大；推力瓦温度异常升高；润滑油过滤器压差增大；机组振动加剧 | [物理]轴向位移>0.8mm（适用：额定工况，置信：经验值）；[热工]推力瓦温度>85℃（适用：任何稳态运行工况，置信：经验值）；[化学]润滑油中金属颗粒浓度>100ppm（适用：定期油样化验，置信：经验值） | [在线]轴向位移传感器；[在线]瓦温热电偶；[离线]光谱油液分析仪 | 关键判据：瓦温超限与轴向位移增大同步发生。鉴别要点：若仅瓦温升高而轴向位移不变，应鉴别为冷却水路堵塞或油流量不足；若轴向位移与瓦温同步异常且油液金属颗粒增多，则判定为合金层磨损剥落 | 根本处理：停机解体，更换受损推力瓦，研磨推力盘，重新调整间隙；临时处理：降低机组负荷，加大润滑油流量，监视温升趋势 | 定期化验润滑油质；确保润滑油供油温度和压力在正常范围；避免机组超负荷或负荷剧烈波动导致轴向推力突增 | 推力盘表面拉伤：推力盘表面存在受热变形或磨痕，而瓦温及位移特征相似，需在停机后通过肉眼及探伤检查推力盘表面粗糙度予以区分 | 钳工3名；工时12-16h（置信：经验值） | 千分表、塞尺、外径千分尺、铜棒、拉马（置信：经验值） | 推力轴承备件瓦块、润滑油、清洗剂、抹布（置信：经验值） | 严格执行工作票制度和停送电隔离制度；正确穿戴劳保用品；遵守DL/T 869-2012作业安全规程（置信：标准值） | 推力轴承间隙符合设备图纸要求；推力盘接触面积>75%；顶轴油压及温升符合DL/T 869-2012规范（置信：标准值） |
| 推力轴承烧瓦 | 烧损；卡滞 | 机械；热；化学 | 危急 | 供油中断、油质严重劣化或瞬间超载导致油膜完全破裂，摩擦产生的大量热量使巴氏合金熔化，转子与轴承发生干摩擦抱死 | 轴承回油温度急剧飙升；轴向位移达跳机限值并触发机组跳闸；推力瓦温度测点可能因高温损坏；盘车卡涩或无法盘车 | [热工]轴承回油温度>75℃（适用：任何运行工况，置信：经验值）；[热工]推力瓦温度>95℃（适用：任何运行工况，置信：经验值）；[物理]轴向位移>1.2mm（适用：触发机组ETS跳闸，置信：经验值） | [在线]回油温度热电阻；[在线]瓦温热电偶；[在线]轴向位移监视器 | 关键判据：回油温度与瓦温同时急剧越限跳机，伴随转子抱死征兆。鉴别要点：需排除仪表误报警，若多个温度测点同时飙升且伴随明显金属摩擦异音，即可确认烧瓦，而非单一热电阻故障 | 根本处理：立即破坏真空停机，禁止惰走，投入盘车前检查；解体检查转子弯曲度及轴颈，重新浇铸或更换瓦块；临时处理：无，须立即停机处理 | 保证主油泵及辅助油泵联锁可靠；定期校验油压低跳机及油位低报警信号；保证油系统过滤器畅通 | 轴向位移传感器故障：可能表现为参数突变跳机但无实际机械损伤，需通过查看历史趋势曲线是否平滑突变及现场听音鉴别 | 检修工4名、起重工1名；工时24-48h（置信：经验值） | 大型拉马、液压千斤顶、内径百分表、红外测温仪、听音棒（置信：经验值） | 新推力瓦块组件、润滑油滤芯、新润滑油、红丹油（置信：经验值） | 发生烧瓦后严禁强行盘车以免扩大轴颈损伤；高温区域作业防烫伤；遵守DL/T 869-2012安全规范（置信：标准值） | 轴颈表面无拉伤及裂纹；推力间隙调整在0.25-0.35mm范围内；推力瓦接触面积>80%；符合DL/T 869-2012验收要求（置信：标准值） |