# 进度报告: power - phase4_thermal_boiler_散热风扇_faults
> 时间: 2026-06-29 16:16:15

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 风扇叶片磨损 | 磨损 | 机械 | 严重 | 长期受气流中颗粒冲刷导致叶片厚度减薄，强度降低 | 叶片边缘变薄、穿孔；风机运行时有异常杂音 | [物理]叶片剩余厚度<2mm（置信：经验值）；[物理]振动速度>4.5mm/s（适用：刚性安装；ISO 10816-3:2009 表1 区域B/C，置信：标准值） | [离线]超声波测厚仪；[在线]振动加速度传感器 | 若振动随运行时间缓慢增大且测厚显示叶片减薄，则判定为磨损；若振动突变且频谱中有明显工频高次谐波，则优先考虑叶片断裂或脱落 | 根本处理：更换磨损叶片或叶轮；临时处理：若轻微磨损且振动未超标可监护运行 | 定期清理入口滤网减少颗粒吸入 | 叶片局部结垢：结垢通常导致振动随负荷变化明显，且去除积灰后振动下降 | 钳工2名、焊工1名；工时4-6h（置信：经验值） | 测厚仪、动平衡仪、焊接工具（置信：经验值） | 备用叶片或叶轮、焊材（置信：经验值） | 执行断电挂牌制度；使用个人防护装备（置信：经验值） | 振动值恢复至ISO 10816-3:2009 表1 区域A/B；叶片厚度符合设计要求（置信：标准值） |
| 风扇叶片积灰 | 积灰 | 机械；环境 | 一般 | 灰尘在叶片非工作面堆积，导致转子质量分布改变 | 振动增大；电流波动；出力下降 | [物理]振动速度>4.5mm/s（适用：刚性安装；ISO 10816-3:2009 表1 区域B/C，置信：标准值）；[状态量]振动值随负荷变化明显（置信：经验值） | [在线]振动位移传感器；[离线]目视检查 | 若振动在停机重启初期较小，运行一段时间后增大，且频谱以工频为主，则判定为积灰；若振动始终稳定偏高，则判定为质量不平衡或机械松动 | 根本处理：停机清理叶片积灰；临时处理：调整负荷或加强吹灰 | 定期吹灰；改善入口空气质量 | 质量不平衡：积灰属于动态不平衡，可通过清理恢复；永久不平衡需动平衡处理 | 钳工1名；工时2-3h（置信：经验值） | 高压水枪、清扫工具、手电筒（置信：经验值） | 清洁剂、抹布（置信：经验值） | 防止触电；防止粉尘吸入（置信：经验值） | 振动值恢复至ISO 10816-3:2009 表1 区域A/B；目视无积灰（置信：标准值） |
| 转子质量不平衡 | 质量不平衡 | 机械 | 严重 | 转子质量中心偏离旋转中心，通常由磨损、积灰或部件脱落引起 | 振动显著增大，频率主要为工频；轴承温度升高 | [物理]振动速度>7.1mm/s（适用：刚性安装；ISO 10816-3:2009 表1 区域C，置信：标准值）；[物理]相位角稳定（置信：经验值） | [在线]振动速度传感器；[离线]相位分析仪 | 若振动频谱中工频分量占主导且相位稳定，则判定为质量不平衡；若存在明显2倍频或高次谐波，则优先考虑不对中或机械松动 | 根本处理：现场动平衡或更换转子；临时处理：降低转速运行（若允许） | 定期进行动平衡校验；检查部件紧固情况 | 不对中：不对中主要特征为2倍频振动，且轴向振动明显 | 钳工2名；工时4-8h（置信：经验值） | 动平衡仪、力矩扳手、百分表（置信：经验值） | 平衡块、紧固螺栓（置信：经验值） | 防止转动部件卷入；严格执行停机隔离（置信：经验值） | 振动值达到ISO 10816-3:2009 表1 区域A；相位稳定（置信：标准值） |
| 轴承磨损 | 磨损 | 机械 | 严重 | 滚动体或滚道长期摩擦导致表面疲劳剥落或间隙增大 | 轴承异响；温度升高；振动包络值增大 | [物理]振动加速度>10g（置信：经验值）；[热]轴承温度>75℃（适用：滑动轴承；GB/T 29531-2013，置信：标准值）；[物理]振动速度>4.5mm/s（适用：刚性安装；ISO 10816-3:2009 表1 区域B/C，置信：标准值） | [在线]温度传感器；[在线]振动加速度传感器；[离线]听针 | 若振动频谱中出现轴承故障特征频率（内圈、外圈、滚动体频率），则判定为轴承磨损；若振动主要为工频，则判定为不平衡或不对中 | 根本处理：更换轴承；临时处理：加强润滑、降低负荷 | 定期检查润滑状况；监测轴承温度和振动 | 轴承缺油：缺油通常表现为温度持续缓慢升高，振动无明显冲击脉冲 | 钳工2名、轴承工1名；工时3-5h（置信：经验值） | 拉马、加热器、轴承听诊器（置信：经验值） | 新轴承、润滑脂、密封件（置信：经验值） | 防止烫伤；正确使用加热器（置信：经验值） | 温度符合GB/T 29531-2013要求；振动无异常频率成分（置信：标准值） |
| 电机绝缘老化 | 老化 | 电气；绝缘 | 严重 | 电机绕组绝缘材料长期受热、电应力作用导致介电强度下降 | 绝缘电阻下降；泄漏电流增大 | [电气]绝缘电阻<0.5MΩ（适用：定子绕组；GB/T 14711-2013，置信：标准值）；[电气]泄漏电流>10mA（置信：经验值） | [离线]兆欧表；[带电]泄漏电流表 | 若绝缘电阻低于标准且吸收比极低，则判定为绝缘受潮或老化；若仅泄漏电流超标，则判定为绝缘局部缺陷 | 根本处理：更换电机或重新绕线；临时处理：无，须立即停机处理 | 定期检测绝缘电阻；防止电机受潮 | 绝缘受潮：受潮通常通过干燥处理可恢复绝缘电阻，老化则不可逆 | 电工2名；工时8-16h（置信：经验值） | 兆欧表、烘箱、绕线机（置信：经验值） | 绝缘漆、电磁线（置信：经验值） | 严格执行停电验电；防止触电（置信：经验值） | 绝缘电阻符合GB/T 14711-2013要求；耐压试验通过（置信：标准值） |