# 进度报告: power - phase4_thermal_boiler_旋风分离器_faults
> 时间: 2026-04-30 10:33:36

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 旋风分离器衬里磨损 | 机械 | 严重 | 高浓度含尘气流长时间冲刷导致耐磨衬里减薄、脱落，削弱分离器壳体保护，进而引发壳体磨穿漏灰。 | 壳体局部高温、外表可见红点；分离器下方有异常落灰；出口粉尘浓度逐步升高。 | 衬里测厚值 < 原厚度60% [物理]；壳体温度 > 350°C [物理]；出口粉尘浓度 > 80 mg/Nm³ [化学] | 停机内窥镜检查或超声波测厚[离线]；红外热成像巡检[在线] | 测厚值低于原厚度50%且对应壳体温度超过350°C，或肉眼可见衬里大面积脱落，判定磨损失效。 | 1. 停炉冷却后搭设脚手架；2. 铲除松动及剩余衬里；3. 重新焊接龟甲网或涂抹钢纤维耐磨浇注料；4. 养护72h后烘炉。所需工具：电镐、焊机、振动棒、测温枪。 | 控制入炉煤粒度，保证分离器入口风速在设计范围(20~25m/s)，采用高铝质耐磨衬里。 | 对磨穿漏点进行外部贴板焊补，维持短期运行。 | 壳体磨穿导致烟气泄漏、环境污染；出口灰浓度增大加速引风机磨损。 | JB/T 10355-2002；DL/T 1035.2-2006 | 某CFB炉运行1.5万小时后发现分离器锥体局部磨穿，停炉检查衬里仅剩20mm，出口粉尘浓度突升。 |
| 旋风分离器堵塞 | 机械/化学 | 危急 | 入口烟气携粘性积灰或脱硫产物在导流槽、锥部搭桥粘结，流通截面减小，严重时堵死。 | 分离器压差急剧升高；炉膛负压波动；回料腿温度下降；锅炉出力下降。 | 分离器压差 > 2.0 kPa [物理]；回料腿温度 < 650°C（循环流化床）[物理] | 压力变送器实时压差监测[在线]；热电偶监测循环灰温度[在线] | 压差超过设计值1.2倍且回料腿温度持续降低，结合炉膛床压下降，可判断为堵灰。 | 1. 停炉冷却；2. 打开底部放灰口及人孔门；3. 人工机械清捅或高压水冲洗；4. 清除板结块；5. 检查内衬完整后回装。工具：钢钎、高压水枪、防爆灯。 | 控制入炉燃料硫含量；控制炉膛温度>850°C防止低温粘结；定期吹灰。 | 降低负荷，从底部紧急放灰，同时提升炉膛温度烧结粘结物。 | 堵塞导致循环中断，锅炉床温失控，严重时造成锅炉正压爆燃。 | DL/T 1035.2-2006 | — |
| 中心筒变形 | 机械/热 | 严重 | 高温烟气偏流或升温、降温过快导致中心筒热应力集中，产生椭圆变形或开裂，影响分离效率。 | 分离效率骤降；出口粉尘浓度升高；中心筒内有异常声响；锅炉尾部飞灰含碳量上升。 | 中心筒椭圆度 > 5‰ [物理]；出口粉尘浓度 > 100 mg/Nm³ [化学] | 停机后内窥镜观测、激光测距[离线] | 停炉后测量中心筒直径偏差超设计值5‰，或肉眼可见裂纹、撕裂，即判变形失效。 | 1. 停炉冷却；2. 搭设脚手架；3. 局部变形段用千斤顶校正或切割更换；4. 对裂缝缺陷进行补焊及热处理；5. 调整同一平面标高偏差<3mm。工具：激光水平仪、千斤顶、焊机。 | 启停炉严格按升温、降温曲线(≤50°C/h)，保持烟气均匀分配。 | 临时加装分配风管调整烟气流场，降低局部冲刷。 | 中心筒变形加重，可能脱落堵塞回料系统，并导致飞灰可燃物超标。 | JB/T 10355-2002 | — |
| 分离器漏风 | 机械 | 一般 | 人孔门、膨胀节、焊缝等密封不严，空气漏入分离器内部，破坏流场并增加引风机电耗。 | 排烟温度下降；烟气氧量升高；分离器压差降低；引风机电流偏大。 | 出口氧量 > 6% [化学]；分离器压差 < 0.8 kPa [物理]；壳体表面能检出负压区泄漏噪声 | 氧量计在线监测[在线]；烟气分析仪[离线]；高频地波探漏仪[离线] | 出口氧量较正常工况升高1.5个百分点且炉膛出口氧量正常，排除炉膛漏风后，可断定分离器漏风。 | 1. 清除密封面旧垫料；2. 更换耐高温陶瓷纤维垫片；3. 紧固螺栓或更换损坏锁紧装置；4. 对焊缝漏点打磨补焊。工具：力矩扳手、焊机、垫片切割刀。 | 定期紧固人孔门螺栓，膨胀节定期检查更换，停炉后做风压试验。 | 采用高温密封胶泥临时封堵缝隙。 | 漏风增加引风机功耗，降低分离效率，并可能引起局部低温腐蚀。 | DL/T 1035.2-2006；JB/T 11918-2014 | — |