# 进度报告: power - phase4_thermal_boiler_旋风分离器_faults
> 时间: 2026-05-21 02:28:54

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|---------|-----------|-----------|----------------|------------|----------------|----------------|------------|------------|----------|
| 旋风分离器分离效率下降 | 机械 | 严重 | 分离器内部耐磨衬里磨损、中心筒变形或入口烟道积灰，导致气固分离不充分，大量未燃尽颗粒逃逸至尾部烟道，降低锅炉燃烧效率和环保性能。（来源：https://www.jjmjs.com.cn/article/doi/10.13226/j.issn.1006-6772.23070803） | 1. 飞灰含碳量明显升高；2. 床温偏高且分布不均；3. 返料器工作不正常，立管压力波动大；4. 尾部烟道积灰严重，排烟温度异常；5. 锅炉出力下降，需增加给煤量维持负荷。 | [物理]飞灰含碳量>12%（置信：经验值）；[状态量]返料器立管压差波动范围>±1.5kPa（置信：待核实）；[物理]床层与炉膛出口温差>80℃（置信：经验值） | [在线]飞灰含碳量在线监测仪；[在线]差压变送器（返料器立管）；[离线]飞灰取样实验室分析；[在线]炉膛出口烟气温度传感器 | 1. 对比历史飞灰含碳量趋势，若持续上升且无燃料变化，判定分离效率下降；2. 观察返料器压差，若波动幅度增大且出现间断性回料中断，结合床温分布数据诊断中心筒或衬里问题。 | 根本处理：停炉后搭设内部脚手架，使用内窥镜检查中心筒及衬里磨损情况，更换磨损耐磨衬里或校正/更换变形中心筒；所需工具：内窥镜、电动扳手、电焊机、专用起重设备。临时处理：适当提高一次风量、降低床压运行，减少给煤量以弱化分离负荷，维持短期运行。 | 定期（小修周期）检查分离器衬里及中心筒磨损量，采用耐磨浇注料镶铸工艺；控制入炉煤粒度分布，避免过大颗粒冲击；优化一二次风配比，防止烟气流速过高冲刷。 |
| 旋风分离器阻力异常增大 | 机械 | 一般 | 分离器入口烟道或筒体内壁严重结焦、积灰，或中心筒出口缩径，造成烟气流通截面减小，阻力系数增大，引风机出力受阻，影响炉膛压力稳定和机组经济性。（来源：https://www.jjmjs.com.cn/article/doi/10.13226/j.issn.1006-6772.23070803） | 1. 炉膛出口负压减小甚至正压；2. 分离器进、出口压差显著升高；3. 引风机电流增大；4. 返料器回料不畅，床压波动；5. 高负荷时炉膛冒正压。 | [物理]分离器进、出口压差>2.5kPa（满负荷）（置信：经验值）；[电气]引风机电流比设计值高>10%（置信：经验值）；[状态量]炉膛压力波动>±0.5kPa（置信：待核实） | [在线]差压变送器（分离器进出口）；[在线]引风机电流互感器；[在线]炉膛压力变送器 | 在同等负荷下，若分离器压差持续大于正常值且炉膛压力难以维持，排除尾部烟道堵塞后，可诊断为分离器阻力异常。结合吹灰前后压差变化幅度判断结焦严重程度。 | 根本处理：停炉清理分离器内部结焦和积灰，检查并疏通中心筒，修复变形部位；所需工具：高压水枪、清焦铲、卷扬机、照明设备。临时处理：加强该区域蒸汽吹灰频次，必要时降负荷运行以降低烟气流速和压差。 | 优化燃烧调整，防止局部高温区产生结焦；采用合适熔点的煤种；在分离器区域增加吹灰器并定期投运；监测压差及时调整风量。 |
| 旋风分离器中心筒脱落 | 机械 | 危急 | 中心筒因长期高温烟气冲刷、振动或焊接质量缺陷导致焊缝开裂、固定装置失效，造成中心筒倾斜或整体脱落，堵塞返料腿或直接破坏尾部受热面，严重危及锅炉安全运行。（来源：https://dhbboiler.com/cfb-boiler-cyclone-separator-guide/） | 1. 返料突然中断，排渣异常；2. 床温急剧升高；3. 炉膛压力波动剧烈；4. 炉渣和飞灰中出现大块金属异物；5. 尾部竖井烟温异常，省煤器或空预器部位有异响。 | [状态量]返料器立管压差突变至零或负值（置信：经验值）；[物理]床温变化率>5℃/min（置信：待核实）；[物理]炉膛压力波动>±2kPa（置信：经验值） | [在线]返料器压力变送器；[离线]人工检查排渣成分；[在线]床层热电偶；[离线]听针（监听尾部烟道） | 若返料器压差瞬间消失，同时床温急剧上升且炉膛压力大幅波动，并能在飞灰或炉渣中发现金属残片，即高度怀疑中心筒脱落。 | 根本处理：紧急停炉冷却后，打开人孔门，确认损伤情况，清除脱落物，重新吊装、焊接中心筒；所需工具：电焊机、起重葫芦、倒链、测厚仪。临时处理：无，须立即停机处理。 | 中心筒材质升级为耐热不锈钢，焊接后进行100%无损探伤；定期停炉检查焊缝及挂钩完好性；控制启停炉温变速率，避免热应力冲击。 |
| 旋风分离器内衬大面积剥落 | 机械;热 | 严重 | 耐火耐磨浇注料内衬因施工缺陷、热震循环疲劳或局部热点导致衬里开裂、剥落，堵塞返料器或加剧分离器壳体磨损，严重时可能烧红外壳造成设备安全事故。（来源：https://dhbboiler.com/thermal-power-plant-boiler-structure-working-principle/） | 1. 分离器外层壁温异常温升或出现局部“热点”；2. 返料器排渣中出现浇注料碎块；3. 分离器阻力先升高后突然下降（剥落瞬间）；4. 返料时断时续，床压不稳定。 | [物理]分离器外壁面温度超过70℃或同截面温差>50℃（置信：经验值）；[状态量]返料器排渣中浇注料碎块体积占比>5%（置信：待核实）；[物理]分离器压差突降超过30%（置信：待核实） | [在线]红外热成像仪或表面热电偶；[离线]排渣取样筛分分析；[在线]差压变送器 | 通过红外点检发现壳体局部超温，结合排渣中夹杂白色/灰色浇注料碎块，以及运行中分离器压差失去规律性波动，可综合判断内衬剥落。 | 根本处理：停炉冷却后，清除松动及残余浇注料，重新打制支模浇筑耐磨浇注料，养护后按曲线烘炉；所需工具：搅拌机、振动棒、支模模具、红外温控仪。临时处理：在未大面积剥落时，降低锅炉负荷和温差变化幅度，加强该位置外部通风或压缩空气吹扫降温，监视运行。 | 浇注料施工严格执行工艺规范，控制加水量和养护时间；烘炉曲线必须经过升温、恒温、降温阶段；避免紧急停炉和极速冷却，降低热震损伤。 |