# 进度报告: power - phase4_thermal_boiler_旋风分离器_faults
> 时间: 2026-05-27 11:48:48

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|----------|-------------|-------------|-------------------|--------------|------------------|-------------------|--------------|--------------|--------------|-----------------|
| 旋风分离器返料腿堵塞 | 机械 | 严重 | 返料腿内物料堆积导致循环中断，机理：物料高温粘结、异物卡塞或大颗粒在返料腿底部架桥。来源：结果[7] | 返料腿温度异常降低；炉膛差压大幅波动并快速升高；分离器压降波动幅度加大；返料风压异常升高 | [物理]返料腿压差>正常运行值2倍（适用：CFB锅炉返料腿，置信：经验值）；[物理]返料腿温度<500°C（适用：CFB锅炉，置信：经验值） | [在线]差压变送器；[在线]热电偶 | 关键判据：返料腿压差陡升且温度陡降；鉴别要点：与返料腿泄漏区分——泄漏时压差下降且壁温异常升高；通过观察孔确认是否有物料流动可最终判断 | [经验级]根本处理：停炉后打开入孔门用钢钎或机械振打疏通，并用压缩空气吹扫；临时处理：短时增大返料风量尝试冲开堵塞，若无效应立即停炉 | 严格控制入炉煤粒度≤10mm；定期检查松动风帽有无堵塞；启停炉时严格按升温曲线控制，避免局部超温结焦 | 返料腿泄漏：区分点在于压差变化趋势相反 |
| 旋风分离器返料腿泄漏 | 机械 | 危急 | 返料腿壁面冲刷减薄或焊缝开裂导致高温循环灰外泄，机理：高速含尘气流冲刷、热应力反复作用导致金属疲劳。来源：结果[7] | 返料腿外壳附近有明显热辐射；周围保温层损坏甚至发红；炉膛循环灰量不足导致床温升高；分离器平均压降略微下降 | [物理]返料腿金属壁温>800°C（适用：碳钢/低合金钢，置信：经验值）；[物理]分离器平均压降较正常值下降>10%（适用：CFB锅炉，置信：经验值） | [在线]红外热成像仪；[在线]壁温热电偶；[在线]差压变送器 | 关键判据：壁温异常升高合并分离器压降小幅下降；鉴别要点：与返料腿堵塞相反，堵塞时压差大幅升高且温度降低；外部红外扫描可确认泄漏点 | [规程级]根本处理：停炉后对泄漏部位按DL/T 869-2012要求进行挖补或贴板焊接修复；临时处理：紧急停炉降温，严禁带压顶封 | 返料腿内侧砌筑耐磨浇注料并定期检查；每次停炉测量壁厚，减薄超过原厚度1/3时更换；控制返料风速在设计范围内 | 返料腿堵塞：区分点在压差与温度变化方向 |
| 旋风分离器分离效率下降 | 机械；热 | 一般 | 入口蜗壳变形、内衬耐磨材料脱落或中心筒偏斜导致气固分离能力不足，机理：形成短路流或颗粒离心力降低。来源：结果[14] | 飞灰含碳量升高；尾部受热面磨损加剧；锅炉循环倍率下降；排烟温度上升 | [化学]飞灰含碳量>5%（适用：烟煤CFB锅炉，置信：经验值）；[物理]分离器出口粉尘浓度>50g/Nm³（适用：CFB锅炉，置信：经验值） | [离线]飞灰取样烧失量分析；[在线]粉尘浓度仪 | 关键判据：飞灰含碳量显著上升但燃烧室氧量及床温正常；鉴别要点：与煤质变化或燃烧恶化区分——检查飞灰粒径分布，若粗颗粒比例异常增大则指向分离器效率问题 | [经验级]根本处理：停炉后校正变形中心筒，修补或更换脱落的内衬，调整入口导流器；临时处理：适当降低一次风量、提高炉膛差压暂时维持循环倍率 | 定期检查内衬完好情况；控制分离器入口烟速在设计范围；采用防磨导流技术优化入口流场 | 煤质变差导致飞灰含碳量升高：区分在飞灰粒径，分离器问题粒径明显偏粗；燃烧器问题则氧量及火焰会有异常 |