# 进度报告: power - phase4_thermal_boiler_旋风分离器_faults
> 时间: 2026-05-27 17:00:56

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 分离效率下降 | 性能退化 | 严重 | 分离器入口烟道积灰、中心筒磨损变形或入口烟气流速偏离设计值，导致离心力不足或气流短路，固体颗粒分离能力降低，大量细灰逃逸至尾部烟道。 | 飞灰含碳量显著升高；循环灰量减少，炉膛差压下降；排烟温度可能出现异常；尾部受热面磨损加剧。 | [物理]分离效率<98%（适用：额定负荷、设计煤种；置信：经验值）；[物理]炉膛差压低于正常值30%以上（适用：相同负荷工况；置信：经验值） | [在线]飞灰含碳量在线检测仪；[在线]炉膛差压变送器；[离线]飞灰取样粒度分析仪 | 关键判据：飞灰含碳量高+炉膛差压低。鉴别要点：与回料阀堵塞区分，堵塞时回料腿温度骤降、立管料位上升，而本故障回料腿仍有流动但细粉多；与煤质变差区分，煤质差时飞灰含碳量高但炉膛差压通常正常或偏高。 | [经验级]根本处理：停炉检查并修复或更换磨损的中心筒，清理入口烟道积灰，调整入口导流板角度；临时处理：增加二次风扰动改善燃烧，适当降低锅炉负荷运行。 | 控制入炉煤粒度分布，定期检查耐磨衬里完整性，优化分离器入口结构防止偏流，避免长期超负荷。 | 回料阀堵塞：回料腿温度降低、立管料位异常；煤质突变：化验收到基灰分、挥发分变化明显 |
| 运行阻力增大 | 性能退化 | 一般 | 分离器内部结焦、挂灰或结构变形导致烟气流通截面缩径，阻力系数异常升高，引风机压头需求增大。 | 分离器进出口压差显著升高并超过设计值；引风机电流增大；相同开度下风量不足；炉膛负压可能出现波动。 | [物理]分离器压差>设计值1.2倍（适用：额定负荷；置信：经验值）；[物理]引风机电流>额定电流（适用：额定电压下；置信：经验值） | [在线]分离器进、出口压力变送器；[在线]引风机电流表 | 关键判据：分离器压差异常升高且引风机电流同向增大。鉴别要点：与省煤器或空预器积灰堵塞区分，后者导致排烟温度持续升高且整个尾部烟道阻力均增，而本故障压差主要集中在分离器段。 | [经验级]根本处理：停炉清理分离器内壁结焦和积灰，修复变形的入口加速段或中心筒；临时处理：降低锅炉负荷，加强该区域的吹灰频次。 | 控制入炉燃料中碱金属及低熔点灰分含量，优化吹灰制度，保持分离器内壁光滑过渡，避免烟气侧局部高温。 | 省煤器/空预器积灰堵塞：排烟温度明显升高，烟道各段阻力普遍增大 |
| 循环物料分配不均 | 性能退化 | 严重 | 多台并联旋风分离器入口烟道结构不对称、积灰或导流板损坏，导致各分离器处理烟气量和物料浓度不均，各回料腿循环灰量差异大，炉膛物料横向分布失衡。 | 各回料腿温度测量值出现规律性偏差（部分腿偏高/低）；各回料腿差压信号波动不一致；炉膛截面温度分布严重不均；局部床温偏高可能引发结焦。 | [物理]回料腿间温度偏差>50℃（适用：多点测温分离器布置；置信：经验值）；[物理]各回料腿差压偏差>平均值的30%（适用：同等负荷下；置信：经验值） | [在线]各回料腿铠装热电偶；[在线]各回料腿差压变送器；[在线]炉膛密相区温度阵列测点 | 关键判据：多个回料腿温度/差压出现趋势性、规律性的偏置。鉴别要点：与单个回料阀堵塞区分，堵塞表现为单个测点信号的突变；与布风板风帽堵塞区分，风帽堵塞表现为布风板整体压差异常升高，且床温波动无固定偏置方向。 | [经验级]根本处理：检查并校正分离器入口烟道导流装置，清除造成分配不均的积灰或异物；临时处理：微调各回料阀的松动风量以临时补偿循环量差异，但效果有限。 | 采用对称的入口烟道设计，安装防磨导流板，定期检查并清理入口区域，进行冷态空气动力场试验调整。 | 回料阀自流或堵塞：单个回料腿参数突变，并伴随窜气或堵灰现象；风帽大面积磨损或堵塞：布风板阻力异常，床压波动整体性异常 |
| 中心筒磨损/穿孔 | 物理损伤 | 严重 | 中心筒长期受高浓度含灰烟气冲刷，耐磨层脱落，壁厚减薄、内径扩大甚至穿孔。破坏筒口涡流形态，造成气流短路和分离效率大幅下降，粗颗粒逃逸。 | 飞灰含碳量升高，尾部受热面磨损速度加快，分离器压差可能略有下降；停炉检查可见中心筒壁面发亮、沟槽或穿孔。 | [物理]中心筒内径超过设计内径+10mm（适用：额定工况，停炉实测；置信：经验值）；[物理]壁厚减薄至原设计壁厚的30%以下（适用：设计壁厚≥12mm；置信：经验值） | [离线]内窥镜检查流道表面状态；[离线]超声波测厚仪测量剩余壁厚 | 关键判据：停炉测厚发现壁厚明显减薄，结合飞灰筛分粗颗粒比例异常升高。鉴别要点：与入口烟道积灰导致的效率下降区分，后者打开人孔可见入口积灰，中心筒壁厚正常；与内衬脱落区分，后者主要为内衬剥落，中心筒基体可能未磨损。 | [经验级]根本处理：切割拆除旧筒，更换高铬镍合金中心筒并校正同心度；对磨损较轻部位可堆焊耐磨层修复；临时处理：在线喷涂高温耐磨涂料，但寿命有限，需尽快安排停炉。 | 中心筒材质升级（如ZGCr26Ni12等），筒口增设防磨短管，控制入炉煤粒度，避免粗颗粒长期冲刷。 | 入口烟道积灰堵塞：人孔检查可见入口区堆积灰焦，中心筒尺寸无异常 |
| 内衬脱落/结焦 | 物理损伤;热 | 严重 | 分离器内壁耐火浇注料或耐磨可塑料因温度交变、施工缺陷、灰渣侵蚀而剥落；或低熔点灰分在壁面粘结形成结焦，减小流通截面，破坏流场并可能引发回料阀堵塞。 | 分离器壳体外壁局部温度异常升高（红外扫描可见热点）；排烟温度升高；分离器压差波动；运行中偶有异响，严重时渣块落入回料阀导致卡涩；飞灰中粗颗粒增多。 | [状态量]壳体外壁温度较相邻正常区域高50℃以上（适用：保温完好；置信：经验值）；[状态量]结焦厚度＞50mm（适用：停炉实测；置信：经验值） | [在线]红外热像仪定期扫描壳体；[离线]停炉后清灰检查、锤击听声判断空鼓范围 | 关键判据：红外热像发现局部热点+分离器压差波动，停炉证实内衬空鼓或焦块。鉴别要点：与外保温破损区分，保温破损处温度升高范围大且无压差波动；与回料阀堵塞区分，后者回料腿温度明显下降，壳体无异常热点。 | [经验级]根本处理：彻底清理脱落衬里和结焦，按修补工艺重新支模浇注耐磨料并严格执行烘炉曲线；对已松动但未脱落区域可局部挖补；临时处理：加强该分离器吹灰，适当降低负荷，控制炉膛出口温度。 | 选用抗热震性强、耐侵蚀的耐磨材料，优化烘炉及停炉降温制度，控制燃烧温度，防止出现还原性气氛和低熔点共熔体。 | 外壁保温损坏：红外图像显示大片均匀温升，不伴有压差波动和粗颗粒飞灰增加 |
| 回料腿膨胀节泄漏 | 接口失效 | 一般 | 分离器锥体出口与回料阀之间的金属/非金属膨胀节受热交变、飞灰冲刷或安装应力影响，产生疲劳裂纹或磨损穿孔，造成热灰外漏、冷风吸入，破坏循环回路严密性。 | 膨胀节部位可见明显漏灰痕迹或正压时向外喷粉；周围空气中粉尘浓度异常；回料腿差压偏低，循环灰量减少，炉膛差压趋势性下降。 | [状态量]区域粉尘浓度持续高于10mg/m³（实用：比环境背景高5倍以上；置信：经验值）；[物理]膨胀节外表面温差＞30℃（适用：红外扫描；置信：经验值） | [在线]粉尘浓度检测仪（若安装）；[离线]定期目视巡检、停炉后严密性试验或煤油渗透检查 | 关键判据：现场肉眼可见漏灰且回料腿差压偏低。鉴别要点：与回料阀内部窜气区分，后者无外部泄漏，回料腿温度异常升高且可能出现床料自流；与分离器锥体堵灰区分，后者回料腿无料流、差压接近零，且无外部漏灰现象。 | [经验级]根本处理：停炉更换膨胀节蒙皮或整体更换组件，调整安装间隙至设计值；临时处理：用耐高温密封胶配玻璃纤维布临时包扎，降低负荷维持短时运行，尽快申请停炉。 | 选用多层复合结构、耐温耐冲刷膨胀节，安装时避免扭转和过度拉伸，定期巡检，保持膨胀节外部清洁。 | 回料阀窜气：回料腿温度升高、流化风室压力异常，无外漏痕迹 |