# 进度报告: power - phase4_thermal_boiler_旋风分离器_faults
> 时间: 2026-06-30 11:45:20

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 旋风分离器筒体磨损 | 磨损 | 机械 | 严重 | 高浓度含尘烟气高速旋转冲刷分离器筒体及靶区，导致耐火材料或金属壁厚减薄 | 分离器外壁局部过热；排灰中含铁屑量增加；炉膛负压波动 | [物理]筒体剩余壁厚<设计值的60%；[热]外壁温度>150℃（适用：正常运行工况） | [在线]壁温热电偶；[离线]超声波测厚仪；[离线]外观检查 | 若外壁局部高温且测厚显示减薄，确认为磨损；若外壁温度均匀升高，检查为内部结焦或超温 | 根本处理：清理磨损区域，修补或更换防磨衬里；临时处理：外壁加装临时风冷或降负荷运行 | 控制入炉煤粒度；优化流化风量避免局部流速过高 | 水冷壁磨损：区分在于水冷壁磨损通常伴随管排泄漏，分离器磨损主要为壁厚减薄 | 钳工2名、焊工2名；工时12-24h（经验值） | 电焊机、磨光机、测厚仪、脚手架（经验值） | 耐火耐磨浇注料、锚固钉、金属网（经验值） | 必须办理动火作业票；进入受限空间需通风并检测气体；佩戴防尘口罩（经验值） | 修补后表面平整无裂纹；测厚值符合设计要求；无局部过热现象（经验值） |
| 旋风分离器中心筒变形 | 变形 | 机械；热 | 严重 | 中心筒长期处于高温烟气环境，受热不均及重力作用导致扭曲、塌陷或下沉 | 分离效率下降；回料量异常；炉膛床温难以维持 | [热]中心筒本体温度>900℃；[状态]中心筒垂直度偏差>10mm | [离线]红外热像仪；[离线]激光测距仪；[在线]床温监测 | 若床温升高且分离器出口灰粒变粗，结合中心筒几何尺寸偏差，确认为变形；若床温升高但中心筒几何尺寸正常，检查为床料流化不良 | 根本处理：更换变形的中心筒；临时处理：调整中心筒吊挂位置维持运行（仅限轻微变形） | 选用耐高温合金材料；严格控制启停炉温升速率；加强中心筒支撑结构检查 | 分离器入口烟道堵塞：堵塞会导致入口流速分布不均，但中心筒几何形状通常无变化 | 起重工1名、焊工2名；工时8-16h（经验值） | 吊装设备、卷尺、水平仪（经验值） | 耐热钢中心筒备件、吊杆、连接螺栓（经验值） | 高空作业必须系安全带；吊装作业设专人指挥；防止高温烫伤（经验值） | 中心筒垂直度及标高符合图纸要求；吊挂牢固无晃动；运行参数正常（经验值） |
| 旋风分离器回料阀堵塞 | 堵塞 | 机械 | 危急 | 回料阀内因流化风量不足、结焦或异物卡涩导致循环物料无法返回炉膛 | 回料风压异常升高；炉膛床温下降；分离器料位高报警 | [压力]回料阀风室压力>正常值1.5倍；[温度]回料腿温度<炉膛温度50℃以上 | [在线]压力变送器；[在线]热电偶；[离线]听音棒 | 若回料风压高且回料腿温度低，确认为回料阀堵塞；若回料风压高但温度正常，检查为风帽堵塞或测量管路积灰 | 根本处理：停炉清理回料阀内焦块或异物；临时处理：加大松动风量尝试疏通（需监控床温） | 保持回料风量稳定；控制入炉煤灰熔点防止结焦；定期清理异物 | 分离器筒体磨损：磨损会导致泄漏，通常表现为负压波动和外部异响，而非单纯的压力和温度变化 | 钳工2名；工时4-8h（经验值） | 撬棍、大锤、风管、手电筒（经验值） | ——（经验值） | 必须确认系统泄压后方可作业；防止高温物料烫伤；佩戴防护面罩（经验值） | 回料阀内无杂物；流化风通畅；风压恢复至正常范围（经验值） |
| 旋风分离器耐火材料脱落 | 脱落 | 机械 | 严重 | 耐火衬里受热胀冷缩应力、机械振动或施工质量影响，发生大面积剥落 | 分离器外壳钢板发红；炉膛负压剧烈波动；有异响 | [热]外壁局部温度>300℃；[状态]脱落面积>0.5㎡ | [在线]壁温监测；[离线]外观检查；[在线]视频监控 | 若外壁局部超温且负压波动，确认为大面积脱落；若外壁超温但负压稳定，检查为衬里裂纹或变薄 | 根本处理：铲除损坏衬里，重新浇筑耐磨材料并养护；临时处理：降负荷运行，外部加强冷却 | 严格控制烘炉曲线；选用高质量耐磨材料；优化锚固件焊接工艺 | 分离器筒体磨损：磨损是渐进过程，通常表现为整体壁厚减薄，脱落是突发性的面积损失 | 筑炉工4名、焊工1名；工时24-48h（经验值） | 搅拌机、振动棒、模板、锚固钉焊机（经验值） | 耐火浇注料、添加剂、锚固钉（经验值） | 作业区域设警戒线；防止粉尘吸入；高处作业搭设合格脚手架（经验值） | 衬里表面无裂纹、无鼓包；结合牢固；敲击声音清脆；养护时间达标（经验值） |