# 进度报告: power - phase4_thermal_boiler_机柜散热风扇_faults
> 时间: 2026-07-01 16:00:45

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 风扇叶片断裂 | 断裂 | 机械 | 危急 | 风扇叶片在长期交变应力与高频振动作用下发生疲劳，导致裂纹萌生并迅速扩展，最终引发叶片局部或整体断裂，破坏转子动平衡。 | 机柜内部异响（金属碎裂声或剧烈撞击声）；机柜整体出现剧烈振动；柜内电子元器件温度急剧上升；排风量骤降。 | [物理]振动速度>11.8mm/s（适用：刚性安装，停机阈值；ISO 10816-3:2009 表1 D/E限值，置信：标准值）；[热]柜内环境温度>55℃（适用：电子设备满载运行，置信：经验值） | [在线]机柜振动加速度传感器；[在线]柜内热电偶/温度传感器；[离线]频闪观测仪 | 关键判据：振动烈度突变且伴随高频异响，排风压力骤降。鉴别要点：若振动频谱显示1倍频（1X）幅值显著增加且伴随宽频噪声，为叶片断裂导致的不平衡；若仅排风量下降而无剧烈振动，则为滤网堵塞或轴承卡涩。 | 根本处理：立即切断控制柜电源，更换受损风扇及叶轮总成，清理机柜内部残屑；临时处理：无，须立即停机处理，切断该路控制电源并启动备用散热。 | 定期检查叶片有无裂纹及机械损伤；优化机柜安装基础减震；避免风扇长时间超速运行。 | 轴承严重磨损：轴承磨损同样会引起振动增大和排风量下降，但振动频谱通常以非转动倍频（如BPFI/BPFO）为主，且伴随轴承座局部过热，无突发性断裂异响。 | 仪表工1名、机械钳工1名；工时2-3h（经验值） | 绝缘螺丝刀、内六角扳手套件、万用表、振动频闪仪（经验值） | 同型号成套散热风扇总成、防震垫圈、绝缘导线（经验值） | 检修前必须切断控制柜主电源并挂"禁止合闸"警示牌（DL/T 737-2010，标准值） | 换热后机柜内部环境温度恢复至45℃以下；更换后风扇连续运转1小时无明显振动及异响（经验值） |
| 风扇电机轴承磨损 | 磨损 | 机械；热 | 严重 | 轴承润滑脂流失或干涸导致滚动体与滚道间摩擦加剧，引发轴承内部组件表面疲劳剥落，游隙增大，造成电机运转受阻并发热。 | 风扇电机启动或运转时发出连续的干摩擦声、沙沙声或周期性异响；电机外壳及轴承座部位温度明显升高；风扇转速下降，风量变小。 | [物理]轴承温度>80℃（适用：电机额定运行工况；GB/T 1032-2012，置信：标准值）；[物理]振动速度>4.5mm/s（适用：电机轴承座处，置信：经验值） | [在线]轴承温度无线测温传感器；[离线]便携式测振仪及听诊器；[离线]红外热成像仪 | 关键判据：轴承特征频率（BPFI/BPFO）幅值超标，且伴随轴承座局部温升。鉴别要点：若振动频谱中非转动频率（如轴承故障频率）占主导且伴随高温，为轴承磨损；若仅为1倍频（1X）增大且无明显发热，则倾向于转子动平衡不良。 | 根本处理：拆卸风扇端盖，使用专用拉拔器拆下旧轴承，清洗轴承室，压装同型号新轴承并补充适量润滑脂；临时处理：对带注油孔的轴承可补充适量耐高温润滑脂以维持运行至计划停机。 | 按照维护手册定期定量补充或更换指定牌号的润滑脂；在粉尘环境加装滤尘网。 | 叶片积灰导致的不平衡：积灰会引起排风量下降和振动，但频谱以低频为主，且电机轴承部位温度通常正常，开盖检查叶片表面可见明显灰尘结块。 | 机械钳工1名；工时1.5-2h（经验值） | 专用轴承拉拔器、铜棒、游标卡尺、油脂枪、红外测温仪（经验值） | 密封深沟球轴承（依据原厂型号）、高温锂基润滑脂、抹布（经验值） | 拆装过程中严禁直接用铁锤敲击轴承及电机轴，防止轴径损伤（DL/T 869-2012，标准值） | 轴承更换后空载试运30分钟，轴承温度稳定且无骤升趋势，温升不超过40K（GB/T 1032-2012，标准值） |