# 进度报告: power - phase4_thermal_boiler_机械密封_faults
> 时间: 2026-06-29 15:45:21

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 机械密封动静环磨损泄漏 | 磨损 | 机械 | 严重 | 锅炉密封风机等转机在长期运行中，密封面液膜破坏导致干摩擦，引起动静环密封面出现物理磨损，间隙增大丧失密封功能 | 锅炉转机轴承箱或密封风机外壳结合面处出现明显漏水或漏气现象；现场可听到密封泄漏处发出的"嘶嘶"气流声；被密封腔室压力轻微下降 | [物理]密封泄漏量>10ml/min（适用：转机液态密封腔，置信：经验值）；[物理]密封腔压力下降>5%（适用：气动密封风机，置信：经验值） | [在线]密封腔压力变送器；[离线]目视检查；[离线]超声波泄漏检测仪 | 关键判据：结合面处出现可见泄漏且伴有异响。鉴别要点：与密封填料老化泄漏区分，若停止运行后泄漏立即消失且无持续滴液，多为动密封面磨损；若停机后持续滴液，多为静密封O型圈老化 | 根本处理：解体密封风机或轴承箱，拆卸旧机械密封，清洗密封腔，更换新机械密封动静环及配套O型圈；临时处理：适当调紧密封压盖，在泄漏处外部涂抹密封胶临时封堵 | 定期检查密封冲洗液流量与压力，确保密封腔不发生抽空干转；保证轴承对中良好，防止振动过大损伤密封面 | 机械密封O型圈老化泄漏：O型圈老化通常表现为静密封点持续滴漏，且泄漏量受运行振动影响较小，与转速高低无关 | 钳工2名；工时4-6h（经验值） | 扭力扳手、拉马、超声波测漏仪（经验值） | 成套机械密封件、密封胶、清洗剂（经验值） | 检修前必须切断风机电源并挂牌，确保系统高温介质完全冷却泄压至零位（DL/T 869-2012，标准值） | 组装后手动盘车无卡涩，在工作压力下进行试运行，持续观察30分钟无可见泄漏（DL/T 869-2012，标准值） |
| 机械密封O型圈老化泄漏 | 老化 | 机械 | 一般 | 锅炉高温环境及介质长期作用下，机械密封辅助密封件（如橡胶O型圈）发生高温蠕变、硬化变脆或化学腐蚀，导致弹性丧失，静密封功能失效 | 密封压盖或轴套周围有持续滴液或积灰；橡胶O型圈外观检查可见膨胀、变形、龟裂或失去弹性；环境温度偏高区域密封失效频次增加 | [物理]O型圈压缩永久变形率>30%（适用：高温环境橡胶密封件，置信：经验值）；[热]密封环境温度>150℃（适用：常规氟橡胶材质，置信：经验值） | [离线]目视外观检查；[离线]红外测温仪；[带电]内窥镜 | 关键判据：停机状态下静密封点仍有明显介质滴漏或结垢。鉴别要点：与动静环磨损泄漏区分，若解体检查发现O型圈硬化变形且动静环表面光洁无深沟槽，即可判定为老化失效 | 根本处理：拆卸密封压盖，取出老化的O型圈，清理密封槽内异物及旧密封胶，更换耐高温材质（如氟橡胶或石墨）的同型号O型圈；临时处理：在泄漏点外部注射耐高温密封止漏剂临时封堵 | 选用耐高温、耐介质腐蚀的密封材质；改善密封周边冷却条件，避免长期超温运行 | 机械密封动静环磨损泄漏：磨损泄漏通常发生在设备运转期间，且转速越高泄漏越严重，而O型圈老化泄漏与转速无关 | 钳工1名；工时2-3h（经验值） | 专用密封勾针、游标卡尺、红外测温仪（经验值） | 耐高温氟橡胶O型圈、密封清理刷（经验值） | 接触高温部位检修应佩戴防烫伤手套，清理密封槽时防止化学介质残留伤人（DL/T 869-2012，标准值） | 密封槽清理干净无划痕，O型圈安装无扭曲，压盖螺栓对角均匀紧固，运行无渗漏（DL/T 869-2012，标准值） |