# 进度报告: power - phase4_thermal_boiler_检查门密封垫_faults
> 时间: 2026-06-30 17:27:18

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 检查门密封垫老化失效 | 老化 | 机械；热 | 一般 | 密封垫材料长期处于高温烟气环境中，发生硬化、脆化及压缩永久变形，导致回弹能力下降，无法补偿门框与门板之间的间隙 | 检查门边缘有微量烟气逸出；密封垫表面发硬、龟裂或失去弹性；门框螺栓未松动但仍有泄漏 | [状态]密封垫压缩永久变形率>30%（适用：长期运行后）；[状态]密封垫硬度变化>邵氏A20（适用：长期运行后） | [离线]目视检查；[离线]硬度计；[离线]游标卡尺 | 若密封垫硬度显著增加且表面龟裂，同时伴有微量泄漏，可判定为材料老化失效；若密封垫仍柔软但泄漏，则多为安装不到位或螺栓力矩不足（与安装故障鉴别） | 根本处理：拆除旧密封垫，清理门框密封面至金属光泽，更换同材质新密封垫；临时处理：若泄漏轻微，可适当紧固螺栓，但无法根本恢复弹性 | 定期检查密封垫外观及弹性；检修时按规程更换老化密封垫 | 检查门螺栓松动：区分要点为螺栓紧固后泄漏是否消失，老化失效紧固后效果不明显 | 钳工1名；工时2-3h（经验值） | 梅花扳手、螺丝刀、铲刀、密封面清理工具（经验值） | 耐高温密封垫备件、清理溶剂（经验值） | 必须确认锅炉已停运且冷却至环境温度，执行挂牌上锁（LOTO）程序（标准值，GB/T 33574） | 紧固所有螺栓后无泄漏，密封垫压缩均匀（标准值，DL/T 748） |
| 检查门密封垫冲蚀磨损 | 磨损 | 机械；环境 | 严重 | 高速含尘烟气长期冲刷密封垫及密封面，导致密封垫厚度减薄或密封面出现凹坑，破坏密封完整性 | 密封垫局部变薄、缺损；门框密封面有明显的冲刷沟槽；停炉冷却后检查门处有积灰痕迹 | [几何]密封垫厚度损失>20%（适用：运行周期内）；[几何]密封面坑蚀深度>1mm（适用：门框金属面） | [离线]目视检查；[离线]深度尺；[离线]游标卡尺 | 若密封垫迎风面磨损严重且背风面完好，同时门框对应位置有冲蚀痕迹，可判定为冲蚀磨损；若密封垫均匀变薄，则多为热老化（与老化失效鉴别） | 根本处理：更换磨损密封垫，对门框冲蚀部位进行补焊或打磨修复，恢复密封面平整度；临时处理：临时封堵泄漏点，须尽快停机处理 | 优化检查门结构避免烟气直接冲刷；选用耐磨材质密封垫 | 检查门密封面腐蚀：区分要点为冲蚀呈流线型沟槽，腐蚀呈大面积麻点 | 钳工1名、焊工1名（需修复时）；工时4-6h（经验值） | 角磨机、焊机、打磨片、深度尺（经验值） | 耐磨密封垫备件、焊条、金属修补剂（经验值） | 动火作业需办理动火票，清除周边可燃物，配备灭火器（标准值，DL 5027） | 密封面平整无凹坑，密封垫安装到位且无泄漏（标准值，DL/T 748） |
| 检查门密封垫压溃变形 | 变形 | 机械 | 严重 | 检查门螺栓预紧力过大或受热不均导致密封垫过度压缩，发生塑性变形或断裂，丧失密封功能 | 密封垫呈扁平状或局部断裂；密封垫宽度明显增加；螺栓孔处密封垫被挤出或撕裂 | [机械]螺栓预紧力超出设计值（适用：安装时）；[几何]密封垫厚度减薄率>50%（适用：压溃处） | [离线]目视检查；[离线]力矩扳手；[离线]游标卡尺 | 若密封垫被压扁且宽度方向挤出，同时检查螺栓力矩明显过大，可判定为压溃变形；若密封垫断裂但无过度压缩特征，则多为质量或安装错位（与质量缺陷鉴别） | 根本处理：更换损坏密封垫，清理密封面，按设计力矩要求重新均匀紧固螺栓；临时处理：无，须立即更换 | 使用力矩扳手按对角线顺序均匀紧固；严禁过度加力紧固 | 检查门密封垫老化：区分要点为压溃伴随螺栓过紧痕迹，老化伴随材质变硬变脆 | 钳工1名；工时2h（经验值） | 力矩扳手、梅花扳手、螺丝刀（经验值） | 合格密封垫备件（经验值） | 严格执行力矩要求，防止螺栓过载断裂伤人（标准值，DL/T 748） | 螺栓力矩符合设计值，密封垫无过度挤出（标准值，GB/T 33574） |