# 进度报告: power - phase4_thermal_boiler_模拟量输入模块_faults
> 时间: 2026-06-30 14:12:18

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 模块通道信号漂移 | 性能退化 | 电气；环境 | 一般 | 模块内部基准电压源老化或受现场温度交变影响，导致A/D转换基准偏移，测量值偏离实际物理量 | DCS画面显示对应测点数值出现无端平移或缓慢偏移；现场比对实际工艺参数与显示值存在固定偏差 | [电气]通道信号零点偏移>满量程的0.5%（适用：常规温度/压力变送器回路，置信：经验值）；[电气]信号漂移变化率>0.1%/月（适用：长期运行工况，置信：经验值） | [在线]DCS系统趋势图记录；[离线]标准过程校验仪；[离线]高精度万用表 | 关键判据：断开现场接线并接入标准信号源，若DCS显示值与标准源输入值偏差超限，且相邻通道正常。鉴别要点：通过短路输入端检查零点，若零点正常但增益变化，可排除变送器故障，确认为模块内部基准电路退化 | 根本处理：更换模拟量输入模块或使用备用通道并重新组态下装；临时处理：在DCS系统内部对该通道增加补偿系数进行软件修正 | 定期开展热控保护回路校验；改善电子间环境温湿度控制；选用高抗干扰、低温漂的工业级控制模块 | 变送器故障：变送器故障通常在回路电流环节（如4-20mA输出）即表现出异常，而模块漂移的回路电流始终跟随现场准确反映，仅DCS换算解码出错 | 热控技术员1名；工时2-3h（置信：经验值） | 标准过程校验仪、高精度数字万用表、绝缘电阻测试仪（置信：经验值） | 同型号备用AI模块或备用通道接线端子板、导线（置信：经验值） | 严格执行电子设备防静电操作规程，更换模块前做好防静电措施（置信：经验值） | 通道信号精度测试误差<满量程的0.2%，零点及满度校验合格（置信：经验值） |
| 通道隔离击穿短路 | 断裂；其他 | 电气；绝缘 | 危急 | 模块光耦隔离器或TVS保护二极管因雷击或串入强电（如220V交流电）导致绝缘击穿，使得强电直接窜入系统总线 | 对应通道指示灯常亮或熄灭；DCS显示该通道数值满量程（如20mA以上）或死机报警；可能伴随整个模块通讯中断或主控系统掉电重启 | [电气]通道输入端对地绝缘电阻<10MΩ（适用：强电窜入后隔离检测，置信：经验值）；[电气]通道两端压降接近0V（适用：确认击穿短路，置信：经验值） | [在线]DCS系统硬件故障报警日志；[离线]万用表通断及绝缘电阻测试档 | 关键判据：测量通道输入端电阻极低或呈导通状态，且拔下该模块后系统总线通讯立即恢复正常。鉴别要点：若移除该模块后机柜背板通讯及供电恢复正常，可排除系统电源或CPU主控故障，确认为该模块内部隔离击穿导致总线拉低 | 根本处理：切除现场故障源，拔出损坏的AI模块并更换全新同型号备件，重新下装组态；临时处理：无，须立即停机或切除相关设备保护，更换模块以防故障扩大 | 确保现场电缆屏蔽层单端可靠接地；定期检查并加固现场接线盒，防止强电串入；完善防雷击浪涌保护设施 | 系统电源过载故障：系统电源过载会导致整个机柜所有模块失电，而通道击穿通常仅影响单一模块或导致所在机架通讯中断，机柜电源输出电压往往正常 | 热控技术员2名；工时1-2h（置信：经验值） | 数字万用表、绝缘电阻测试仪（兆欧表）、防静电手环（置信：经验值） | 全新同型号模拟量输入模块、备件标签（置信：经验值） | 处理强电窜入故障时必须先断开系统电源及现场一次电源，验电确认无电后方可拔插模块（置信：经验值） | 更换后系统上电自检无报警，模块各通道隔离电阻测试>100MΩ，通讯恢复正常（置信：经验值） |
| 模块接插件接触不良 | 松动 | 机械；电气 | 严重 | 电子间环境温湿度变化导致接插件金属引脚氧化，或由于设备振动、检修插拔不当导致背板连接器弹簧片松弛，引发接触电阻增大或瞬间断路 | DCS画面相关测点数值频繁出现无规则跳变或频繁报坏值；轻轻敲击或按压模块面板时信号跳变现象明显加剧 | [电气]背板总线接触电阻>0.5Ω（适用：插接件评估，置信：经验值）；[状态量]信号跳变频率>3次/分钟（适用：振动工况下，置信：经验值） | [在线]DCS系统坏点及通讯丢包日志；[离线]万用表接触电阻测试；[离线]触点清洁剂喷射检查 | 关键判据：在敲击或按压模块时信号出现同步中断或跳变，且测量背板引脚间存在毫伏级压降。鉴别要点：若重新插拔模块或压紧后信号长时间保持稳定，可排除现场变送器及线路虚接故障，确认为模块背板接插件老化松弛 | 根本处理：使用专用电子触点清洁剂清洗背板插槽及模块引脚，并重新插拔紧固；临时处理：使用绝缘胶带或楔形物对模块进行物理加固，确保其紧贴背板无松动 | 减少机柜附近的强振动源；严格遵守模块插拔操作规程，避免使用蛮力；定期进行机柜环境除尘与温湿度控制 | 现场线缆绝缘不良：现场线缆绝缘不良通常与机柜振动无关，且不会因为按压机柜模块而发生数值跳变，可通过振动模拟测试予以区分 | 热控技术员1名；工时1-2h（置信：经验值） | 防静电手环、电子触点清洁剂（如WD-40精密电子清洁剂）、万用表（置信：经验值） | 电子触点清洁剂、防静电手套、模块固定螺丝或卡扣（置信：经验值） | 插拔模块前必须做好防静电措施，佩戴防静电手环；插拔时须断开模块电源或遵循热插拔规范（置信：经验值） | 重新插拔后各通道信号稳定运行24小时无跳变，背板接触电阻测试<0.1Ω（置信：经验值） |