# 进度报告: power - phase4_thermal_boiler_模拟量输入模块_faults
> 时间: 2026-07-01 16:03:51

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 模拟量输入模块信号漂移 | 性能退化 | 电气 | 一般 | 长期运行中元器件参数发生温漂或时漂，导致采集的模拟信号（如温度、压力）偏离真实值，虽能显示但精度下降 | DCS系统显示数值与现场仪表读数偏差大；趋势曲线出现无规律的毛刺或单向偏移 | [测量]信号偏差值>量程的0.5%；[状态量]模块工作温度>60℃ | [在线]信号校验仪；[在线]DCS诊断工具 | 若多通道同时漂移且与温度相关→模块整体热性能劣化；若单通道漂移→该通道隔离电路故障（与现场传感器故障鉴别：测量传感器端电流/电压信号，若端子处信号正常但DCS显示异常，确认为模块故障） | 根本处理：更换故障模块或通道板；临时处理：在DCS逻辑中进行人工偏置补偿（需经批准） | 定期进行模块校验；控制柜内保持良好通风 | 现场传感器故障；信号线路干扰 | 仪表工1名；工时2h（经验值） | 万用表；信号发生器；标准电阻箱（经验值） | 备用AI模块；接线端子；防静电袋（经验值） | 断电作业；防止静电击穿芯片（经验值） | 信号误差在允许范围内；DCS显示稳定（经验值） |
| 模拟量输入模块通道损坏 | 其他 | 电气 | 严重 | 过电压、浪涌冲击或接线短路导致模块输入通道保护元件烧毁或放大电路损坏，无法采集信号 | DCS显示该通道数值坏质量或固定在某一数值（如0或满量程）；模块面板指示灯报警 | [状态量]通道测量值为0或满量程且不变化；[电气]输入端子电压>模块额定电压 | [在线]万用表；[在线]DCS系统诊断报警 | 若测量端子对地电压异常且电流过大→外部线路或传感器短路（与模块内部故障鉴别：断开外部接线，测量模块内阻，若异常则为模块损坏） | 根本处理：更换故障模块；临时处理：将信号线临时切换至备用通道（需修改组态） | 加装信号隔离器；检查现场接地系统，防止强电窜入 | 现场线路短路；传感器故障 | 仪表工2名；工时4h（经验值） | 万用表；螺丝刀；压线钳（经验值） | 备用AI模块；保险丝；接线鼻子（经验值） | 严禁带电插拔模块；确认外部线路无短路后方可上电（经验值） | 通道指示正常；测量数据准确（经验值） |
| 模拟量输入模块通讯中断 | 其他 | 电气 | 严重 | 模块通讯接口故障、总线连接器松动或地址冲突导致模块与主控制器失去数据交换 | DCS系统显示模块离线或通讯故障报警；所有该模块数据点变为坏质量 | [状态量]通讯状态位=故障；[电气]终端电阻值不匹配 | [在线]网络诊断工具；[离线]万用表 | 若单模块离线且物理连接正常→模块通讯口故障（与总线故障鉴别：检查同一总线上其他模块是否正常，若其他正常则排除总线问题） | 根本处理：检查并紧固总线连接器或更换模块；临时处理：复位模块尝试恢复通讯 | 定期检查背板总线连接；做好防静电措施 | 总线电缆断裂；主控制器故障 | 仪表工1名；工时1h（经验值） | 终端电阻；网络测试仪；螺丝刀（经验值） | 总线连接头；清洁剂；备用模块（经验值） | 避免带电操作通讯接口；防止静电损坏（经验值） | 通讯状态指示灯绿色；数据刷新正常（经验值） |