# 进度报告: power - phase4_thermal_boiler_气动执行机构_faults
> 时间: 2026-06-30 16:39:08

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 气缸内壁磨损与活塞密封圈老化 | 机械；化学 | 机械；化学 | 严重 | 压缩空气夹带杂质或气源缺油导致活塞摩擦阻力急剧增大，同时橡胶密封圈长期受热发生压缩永久变形与老化，致使执行机构动作迟缓甚至卡死 | 执行机构动作迟缓；阀门全开/全关到位时间显著延长；定位器输入信号与实际阀位偏差大；气缸外部伴有漏气声 | [物理]阀门全行程时间>15s（适用：气动调节阀，置信：经验值）；[化学]压缩空气含油量<1mg/m³（适用：仪表气源，置信：经验值）；[物理]气缸密封圈压缩变形率>20%（适用：橡胶密封件，置信：经验值） | [在线]阀门行程时间测试仪；[离线]气缸解体内部目视检查与千分表测量 | 关键判据：全行程时间超标且存在持续漏气声。鉴别要点：若漏气声来自气缸端盖排气口且动作迟缓，为本故障；若漏气声来自电磁阀排气口且动作正常，则为电磁阀密封件损坏故障（非气缸本体故障） | 根本处理：解体气缸，清洗内壁，更换全套活塞密封圈与缓冲垫圈，重新加注润滑脂；临时处理：手动操作旁路或挂置机械锁锭维持固定开度，切断控制气源 | 定期校验气源过滤减压阀，确保气源清洁干燥；定期检查并补充执行机构专用润滑脂；定期测试全行程时间 | 电磁阀故障：通常表现为线圈过热或带电时不动作，无机械卡涩的迟滞感，通过测量电磁阀线圈阻值即可区分 | 仪表工2名、钳工1名；工时4-6h（经验值） | 专用内六角扳手套装、扭力扳手、塞尺、万用表（经验值） | 气缸专用密封件包、耐高温锂基润滑脂、无尘布（经验值） | 检修前必须切断控制气源并泄压至零，挂"禁止操作"警示牌；带电测试电磁阀时需执行DL/T 778-2014相关安全规程（标准值） | 气缸动作连续无卡涩，全行程时间恢复至<10s以内，1.1倍额定气压下保压5min压力降<5%（经验值） |
| 气源管路及接头泄漏 | 机械 | 机械 | 一般 | 气源系统由于长期振动产生机械疲劳，或PTFE/生料带密封材料老化失效，导致管路接头处出现裂纹或密封压塌，产生持续漏气 | 定位器输出压力正常但执行机构推力不足；气源管路附近有明显嘶嘶漏气声；供气压力表指示在动作时大幅下降 | [物理]管路接头压降>0.05MPa（适用：气动接头，置信：经验值）；[物理]保压测试5min内压力降>0.02MPa（适用：气源系统，置信：经验值） | [带电]超声波测漏仪；[离线]肥皂水涂抹目视检查 | 关键判据：系统保压测试压力降超标且伴随漏气声。鉴别要点：使用超声波测漏仪精确定位声源，若声源在管路接头或卡套处则为管路泄漏；若声源在气缸体接合面则为气缸密封失效 | 根本处理：更换泄漏接头及损伤管路，重新制作管接头并紧固；临时处理：在泄漏处缠绕聚四氟乙烯生料带或使用管路修补胶带临时封堵维持运行 | 定期紧固气源管路接头；加装或修复管路防振卡箍，避免长期共振导致机械疲劳 | 气缸端盖泄漏：仅在活塞运动时排气口漏气，静态保压时不漏，通过分段保压测试可区分 | 仪表工1名；工时2-3h（经验值） | 管子割刀、扩口器、扳手套装、超声波测漏仪（经验值） | 不锈钢气动管路、卡套式直通接头、聚四氟乙烯生料带（经验值） | 带压堵漏时需佩戴护目镜防止气流夹带杂质伤眼；高温区域作业需防烫伤并遵守DL/T 778-2014安全规程（标准值） | 接头处无气泡产生，系统保压15min内压力降<0.01MPa，执行机构动作时供气压力稳定（经验值） |