# 进度报告: power - phase4_thermal_boiler_气化槽_faults
> 时间: 2026-06-29 15:27:51

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 气化槽内部受热面结渣与积灰 | 结垢积灰 | 热；化学 | 严重 | 煤粉在气化槽及炉膛内燃烧时，灰分在高温下达到熔融状态，附着并沉积在受热面或喷嘴槽壁上，形成顽固性渣层或堵塞通道，破坏热交换并导致局部高温。 | 监测到排烟温度异常升高；引风机负荷增加、电流变大；气化槽局部存在异常高温区域；严重时出现燃烧不稳甚至灭火。 | [热]排烟温度升高>10℃（适用：额定负荷运行工况，置信：经验值）；[状态量]炉膛负压剧烈波动>100Pa（适用：出现局部结渣塌渣时，置信：经验值） | [在线]排烟温度热电偶；[在线]炉膛负压变送器；[离线]声学测温系统 | 关键判据：排烟温度持续上升且炉膛负压波动加剧。鉴别要点：与受热面内壁结垢区分，若炉膛出口烟温显著上升而工质吸热下降，判定为外部结渣；若进出口工质温升降低，则为管内结垢。 | 根本处理：停炉冷却后，采用高压水射流或机械刮刀彻底清除结渣；临时处理：调整燃烧器配风，提高一次风速或投入吹灰器加强吹灰频次。 | 加强燃煤煤质管理，控制入炉煤灰熔点；定期执行炉膛吹灰程序；优化一、二次风配比，维持良好的空气动力场。 | 受热面管内结垢：区分要点在于结渣发生在烟气侧（外部），排烟温度异常升高；管内结垢发生在工质侧（内部），导热恶化导致管壁超温。 | 锅炉检修工3名；工时16-24h（置信：经验值） | 高压水枪、空气锤、内窥镜、防护服（置信：经验值） | 高压清洗喷头、耐磨刮刀、耐高温防腐蚀涂层（置信：经验值） | 必须严格执行停炉冷却和通风程序，进入炉膛前测定温度和有害气体浓度，遵守《电业安全工作规程》（标准值） | 受热面表面无可见残渣附着，测厚管壁无明显减薄，启动后排烟温度恢复至设计值范围内（标准值） |
| 气化槽壁体高温腐蚀与磨损 | 腐蚀磨损 | 化学；机械 | 严重 | 含有硫化物等腐蚀性酸性物质的未燃尽煤粉气流冲刷气化槽壁体，产生化学腐蚀与机械磨损的耦合作用，导致材料壁厚减薄、强度降低甚至穿透泄漏。 | 检查孔可观察到壁面金属表面有明显的凹坑、减薄或腐蚀产物层；局部可能出现漏风声或正压冒灰；运行中该处热电偶测点温度异常。 | [物理]壁厚减薄量>20%（适用：大修期间定点测厚，置信：经验值）；[热]局部外壁温度超温>50℃（适用：设计允许温度上限，置信：经验值） | [离线]超声波测厚仪；[在线]外壁红外热像仪；[离线]内窥镜 | 关键判据：定点测厚显示壁厚连续下降，外壁红外测温出现局部高温区。鉴别要点：与管内介质冲刷磨损区分，若外壁出现高温红斑且超声波测厚确认外部减薄，即为外部腐蚀磨损；若内壁减薄则需排查工质流速。 | 根本处理：对减薄超标部位进行打磨、补焊或挖补更换管段，并喷涂防磨防腐涂层；临时处理：降低负荷或调整喷燃器角度，减轻局部冲刷。 | 定期对易磨损区域进行喷涂防磨涂层处理；控制煤粉细度及气流速度；避免长时间超负荷运行。 | 气化槽受热面内部结垢：区分要点在于高温腐蚀伴随外部酸性物质侵蚀和壁厚减薄；内部结垢主要导致热阻增加和管壁整体过热。 | 高压焊工2名、钳工2名；工时12-20h（置信：经验值） | 超声波测厚仪、电焊机、喷砂除锈设备、喷涂设备（置信：经验值） | 同材质合金钢管段、耐磨防腐喷涂材料、焊条（置信：经验值） | 动火作业需办理动火票，确认炉内无可燃残留物及良好通风；高空作业必须佩戴安全带，遵守《电业安全工作规程》（标准值） | 焊缝经100%无损探伤（RT或UT）合格，测厚数据达标，修补区域表面涂层均匀无漏涂（标准值） |
| 气化槽煤粉堵塞与气力输送中断 | 堵塞 | 机械；环境 | 危急 | 因煤粉含水量过高导致结块，或气化槽下部一次风压不足、风道结构存在死角，致使煤粉在槽内无法正常流化，造成供粉中断、燃烧不稳。 | 就地一次风压剧烈波动或大幅下降；槽体内部出现异常沉闷的摩擦声或堵塞声；炉膛火焰监视器显示火焰变暗、闪烁甚至局部灭火；主蒸汽压力下降。 | [物理]一次风压偏差>30%（适用：额定一次风速工况，置信：经验值）；[状态量]给粉机电流骤降或突增>15%（适用：发生卡涩或堵转时，置信：经验值） | [在线]一次风压变送器；[在线]给粉机电流监测；[在线]火焰电视监视系统 | 关键判据：一次风压大幅下降且给粉机电流异常，伴随炉膛火焰暗淡。鉴别要点：与煤质变差导致的燃烧不稳区分，若给粉机电流骤降且一次风压低，为气化槽堵塞；若风压电流均正常仅火焰波动，则为煤质问题。 | 根本处理：停运对应给粉机，进行人工清掏或使用专用疏通工具打通堵塞段，修复破损的风道挡板；临时处理：关小给粉机下粉插板，开大一次风进行反向吹扫。 | 严格控制煤粉水分，加强煤粉仓的保温和干燥；定期校验和活动一次风挡板，保证气力输送系统密封良好。 | 给粉机机械卡涩：区分要点在于煤粉堵塞通常伴随一次风压的显著变化；给粉机机械卡涩主要表现为电机电流骤增且机械部位发热。 | 锅炉辅机检修工2名；工时4-8h（置信：经验值） | 疏通专用长柄工具、大锤、风压表、便携式测振仪（置信：经验值） | 铜质敲击锤、高压风管、密封垫片、防爆照明灯（置信：经验值） | 疏通煤粉时严防明火和静电，使用防爆工具，防止煤粉扬尘引发粉尘爆炸，遵守《电业安全工作规程》（标准值） | 气化槽内部煤粉流化顺畅，一次风压恢复至设计参数，给粉机电流平稳无大幅波动（标准值） |