# 进度报告: power - phase4_thermal_boiler_气化装置_faults
> 时间: 2026-06-29 15:02:11

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 气化炉水冷壁管泄漏 | 泄漏 | 机械、热 | 危急 | 气化炉内部高温高压环境导致水冷壁管材发生热疲劳或磨损，管壁减薄最终产生裂纹并引发工质泄漏 | 锅炉排烟温度异常偏低；炉膛局部有泄漏异响；系统补水量异常增加；水冷壁区域热电偶温度异常波动 | [热]排烟温度偏低超10℃（适用：额定工况运行时，置信：经验值）；[状态量]补水量>2t/h（适用：系统稳态运行，置信：经验值） | [在线]排烟温度热电偶；[在线]给水流量计；[离线]超声波测厚仪 | 关键判据为排烟温度偏低且系统补水量同步增加；鉴别要点：需与受热面结垢堵塞区分，若补水量不变而排烟温度低，则为结垢而非泄漏 | 根本处理：停炉降温后定位漏点，进行管段打磨补焊或更换；临时处理：无，须立即停机处理 | 将水冷壁管件纳入金属监督范围，结合大小修定期测定管壁厚度及金相组织 | 受热面结垢堵塞：区分要点在于系统补水量是否伴随增加，结垢无泄漏补水现象 | 钳工2名、焊工2名；工时16-24h（经验值） | 超声波测厚仪、红外热像仪、氩弧焊机（经验值） | 同材质水冷壁管段、焊丝（经验值） | 停炉冷却至环境温度且炉内通风检测合格方可进炉作业（DL/T 869-2012，标准值） | 焊缝100%无损探伤合格，水压试验无渗漏（DL/T 869-2012，标准值） |
| 烟气再循环风机异常振动 | 异常振动 | 机械 | 严重 | 风机叶片长期受含尘烟气磨损导致动平衡破坏，或轴承游隙增大引发转子对中不良，产生强烈机械振动 | 风机外壳有明显振感；轴承座附近可听到周期性异响；电机电流波动大；振动监测仪表报警 | [物理]振动速度>4.5mm/s（适用：风机轴承座，ISO 10816-3:2009 表1，置信：标准值）；[物理]2×工频成分超标（适用：额定转速运行，置信：经验值） | [在线]振动速度/加速度传感器；[离线]振动频谱分析仪 | 关键判据为振动速度超标且频谱中2×工频分量显著；鉴别要点：若频谱以1×工频为主且相位稳定，多为转子不平衡；若2×工频超标则是对中不良或部件松动 | 根本处理：停机清理叶轮积灰或更换磨损叶片，重新找动平衡及轴系对中；临时处理：降低风机负荷运行，加强振动趋势监测 | 定期清理风机叶轮积灰，利用多参数耦合分析法监测振动频谱趋势变化 | 转子不平衡：区分要点在于振动频谱特征，不平衡表现为稳定的1×工频分量为主 | 振动分析师1名、钳工3名；工时8-12h（经验值） | 频谱分析仪、动平衡机、激光对中仪（经验值） | 备用风机叶轮、轴承组件、动平衡配重块（经验值） | 设备完全停止并切断电源、做好隔离锁定后进行转子盘车和检修（GB/T 33529-2017，标准值） | 空载试运振动速度<2.8mm/s，轴承温度<80℃（ISO 10816-3:2009，标准值） |
| 长吹灰器运行卡涩 | 堵塞 | 机械、热 | 一般 | 吹灰器长梁在高温炉膛内受热发生弯曲变形，或传动齿轮积灰卡涩，导致吹灰器无法正常进退 | 吹灰器运行电流突增后跳闸；DCS系统发出吹灰器超时或过载报警；现场检查吹灰器停留在未完全退回位置 | [电气]电机运行电流>额定电流120%（适用：进退过程，置信：经验值）；[状态量]行程开关超时未触发（适用：全行程动作，置信：经验值） | [在线]电机电流变送器；[在线]行程限位开关；[离线]红外测温仪 | 关键判据为进退电机电流突增且行程超时报警；鉴别要点：若电流平稳增大且伴随电机温升，需与电机本身绝缘老化导致的过载区分，检查机械传动阻力即可排除电气故障 | 根本处理：修复或校直变形的吹灰器枪管，清理传动齿轮箱并重新润滑；临时处理：手动将吹灰器退回并隔离，暂停该吹灰器运行 | 优化吹灰压力和频率，避免长时间高温烘烤导致枪管变形，定期润滑传动部件 | 吹灰器电机过载：区分要点在于手动盘车检查机械传动阻力，若阻力正常则为电气或电机故障 | 钳工2名；工时4-6h（经验值） | 扭力扳手、管钳、内六角扳手套装（经验值） | 高温润滑脂、吹灰器枪管备件、限位开关（经验值） | 严格执行吹灰器隔离程序，确认供汽阀门关闭且余压释放后方可作业（DL/T 869-2012，标准值） | 吹灰器全行程进退无卡涩，电机电流稳定在额定值内（DL/T 869-2012，标准值） |