# 进度报告: power - phase4_thermal_boiler_氧化锆氧量分析仪_faults
> 时间: 2026-06-30 14:08:48

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 氧化锆探头严重积灰堵塞 | 堵塞 | 化学；环境 | 严重 | CFB锅炉烟气含尘浓度高，细微飞灰颗粒附着并堵塞碳化硅陶瓷过滤器及锆管外侧，阻碍氧气分子扩散渗透，导致检测到的氧含量滞后或失真 | DCS显示氧量数值异常偏低或长时间无变化；锅炉燃烧效率下降；引风机出力可能异常波动 | [物理]陶瓷过滤器内外压差>2kPa（适用：烟气含尘量大的CFB工况，置信：经验值）；[化学]测量值与便携式分析仪对比偏差>0.5%（适用：正常运行工况，置信：经验值） | [在线]DCS氧量趋势监控；[离线]便携式烟气分析仪对比测试；[离线]压缩空气反吹装置 | 关键判据：DCS显示氧量持续偏低且引入标气校验时响应极其迟缓。鉴别要点：若通入标气后能缓慢恢复至标准值，判定为积灰堵塞；若通入标气毫无反应，则判定为锆电池老化或探头内阻变大失效 | 根本处理：抽出探头，使用压缩空气清理碳化硅过滤器及探头表面积灰，必要时更换过滤器；临时处理：启动或增加反吹频率，适当提高气源压力 | 优化一二次风比降低烟气初始浓度；定期检查并维护反吹扫系统；规范反吹气源压力及周期 | 空预器漏风：区分要点为空预器漏风通常伴随引风机电流增大及炉膛负压剧烈波动，而积灰堵塞主要表现为测量迟滞 | 仪表工2名；工时3-4h（置信：经验值） | 万用表、标准气体（空气及量程气）、压缩空气源、扳手（置信：经验值） | 碳化硅防灰罩组件、密封垫圈、四氟生料带（置信：经验值） | 必须严格执行设备停电和冷却操作，防止高温烫伤，遵守DL/T 747-2010相关安全规程（置信：标准值） | 气路畅通无堵塞；通入标准气体响应时间T90<15s，示值误差在±0.2%以内（置信：经验值） |
| 锆管老化与本底电势漂移 | 性能退化 | 电气；热 | 一般 | 探头长期在高温下运行，氧化锆电解质及电极涂层产生不可逆的老化、晶粒长大或剥落，导致本底电势（零位电势）超出允许范围，测量精度衰退 | DCS显示氧量数值频繁出现小幅跳动或恒定偏移；历史趋势曲线呈现缓慢的非线性漂移；系统频繁报偏差大 | [电气]锆管本底电势>±5mV（适用：探头运行寿命中后期，置信：经验值）；[电气]锆管内阻>800Ω（适用：探头运行寿命中后期，置信：经验值） | [在线]DCS历史数据偏差报警；[带电]在线本底电势测试；[离线]内阻测试仪（万用表）测量 | 关键判据：断电冷却后测得锆管内阻明显升高（>800Ω），且本底电势>±5mV。鉴别要点：若系统校准功能正常且能消除偏移，但短时间内再次漂移，判定为锆管严重老化；若校准无效且内阻正常，需鉴别并排查二次表或接线端子受潮短路问题 | 根本处理：整体更换氧化锆传感器探头（锆管组件），重新接线并进行系统标定；临时处理：通过DCS或二次表进行本底电势补偿修正，维持短期运行 | 避免锅炉超温运行；减少锅炉启停过程中的剧烈热应力冲击；定期检查并校准仪表 | 仪用气源带水短路：区分要点为气源带水会导致测量值突然大幅波动或骤降，且伴随机柜或接线盒处出现明显的绝缘电阻下降报警 | 仪表工1名；工时2-3h（置信：经验值） | 万用表、毫伏信号发生器、标准气体、内六角扳手（置信：经验值） | 氧化锆锆管组件或探头总成、高温导线、绝缘瓷管（置信：经验值） | 更换探头时需确认炉膛负压稳定，防止正压喷火伤人，遵守DL/T 747-2010相关安全规程（置信：标准值） | 本底电势≤±2mV；通入量程气时内阻在正常范围（通常<500Ω），测量精度恢复至±0.2%O2（置信：经验值） |
| 采样气路系统泄漏 | 泄漏 | 机械 | 严重 | 探头安装法兰密封垫片老化破损、陶瓷过滤器碎裂或标定管路接头松动，导致外部空气漏入气路系统，直接稀释高粉尘烟气，引起测量值虚高 | DCS显示氧量异常偏高（通常接近或超过10%）；送风机动叶或引风机出力异常增加；锅炉燃烧效率明显下降 | [物理]系统气密性测试保压压力下降>0.5kPa/min（适用：停炉检修或离线状态，置信：经验值）；[化学]测量值偏离>1.5%（适用：炉膛微负压运行工况，置信：经验值） | [在线]DCS氧量异常高限报警；[离线]负压法气密性试验；[离线]皂液涂抹查漏法 | 关键判据：DCS显示氧量异常偏高，且与炉膛其他测点（如左侧与右侧）偏差极大。鉴别要点：若停运该测点对应的反吹扫气源并封堵标定口后，氧量读数缓慢下降，判定为管路泄漏；若读数无变化，则需鉴别为DCS信号偏置错误或二次表模数转换模块故障 | 根本处理：重新紧固探头安装法兰，更换破损的密封垫片或碎裂的碳化硅过滤器，全面查漏并紧固接头；临时处理：在DCS侧强制闭锁该测点输出，切除自动控制逻辑，改用人工手动调节燃烧 | 定期紧固探头安装法兰；定期更换老化的密封垫圈；确保反吹气源压力在合理范围内防止超压损坏结构 | 空预器漏风：区分要点为空预器漏风会导致排烟温度同步下降及引风机电流显著上升，而分析仪管路泄漏仅表现为单点氧量数值虚高，不影响排烟温度 | 仪表工2名；工时4-6h（置信：经验值） | 万用表、测压表、检漏液（肥皂水）、扭矩扳手（置信：经验值） | 高温密封垫片、生料带、卡套接头、碳化硅过滤器备件（置信：经验值） | 高空作业必须规范佩戴安全带，法兰紧固时注意防坠落，遵守DL/T 747-2010相关安全规程（置信：标准值） | 气路密封性测试保压15分钟无压降；运行状态下通入标气校准误差恢复至±0.2%以内（置信：经验值） |