# 进度报告: power - phase4_thermal_boiler_氧化风机_faults
> 时间: 2026-06-30 12:46:04

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 氧化风机性能退化 | 性能退化 | 机械 | 一般 | 叶轮磨损或流道积灰导致风机效率下降，出口风压和流量无法满足流化床氧化需求 | 出口压力降低；运行电流低于额定值；床温异常波动 | [物理]出口压力<额定压力的90%（适用：额定工况，置信：经验值）；[电气]运行电流<额定电流的90%（适用：额定工况，置信：经验值） | [在线]压力变送器；[在线]电流表 | 若压力降低且电流降低，初步判定为风机性能下降；需结合入口滤网压差判断，若压差正常则排除滤网堵塞，确认为叶轮磨损或内部泄漏 | 根本处理：检查并更换磨损叶轮或清除流道积灰；临时处理：调整运行工况或启动备用风机 | 定期清理入口滤网；定期监测风机运行曲线 | 滤网堵塞：区分要点为滤网前后压差显著增大，而性能退化压差正常 | 钳工2名；工时4-6h（经验值） | 拆装工具、叶轮平衡仪（经验值） | 叶轮备件、密封垫片（经验值） | 执行断电挂牌制度；防止转动部件伤人（经验值） | 运行参数恢复至额定值范围；振动值符合标准（经验值） |
| 氧化风机异常振动 | 异常振动 | 机械 | 严重 | 转子不平衡、轴承损坏或地脚螺栓松动导致风机整体振动超标 | 风机及轴承箱振动明显；伴有异响 | [物理]振动速度>4.5mm/s（适用：刚性安装，ISO 10816-3:2009 表2 区域C，置信：标准值）；[物理]轴承温度>80℃（适用：滑动轴承，置信：经验值） | [在线]振动传感器；[在线]温度传感器 | 振动随转速升高而增大且频率主要为工频→转子不平衡；振动频率包含倍频且不稳定→对中不良或机械松动；若振动伴随高频冲击→轴承损坏 | 根本处理：停机检查转子平衡及对中情况，紧固地脚螺栓，更换损坏轴承；临时处理：降低负荷运行直至停机 | 定期进行动平衡校验；定期检查润滑油脂质量 | 电机故障：区分要点为断开联轴器后电机侧振动依然存在，而风机故障振动消失 | 钳工2名、起重工1名；工时6-8h（经验值） | 振动分析仪、激光对中仪、百分表（经验值） | 轴承组件、地脚螺栓、润滑脂（经验值） | 防止误启动；使用吊装设备时遵守安全规程（经验值） | 振动速度<4.5mm/s；试运无异响（ISO 10816-3:2009，标准值） |
| 氧化风机电动机绝缘老化 | 老化 | 电气；绝缘 | 严重 | 长期热老化及环境潮湿导致电动机定子绕组绝缘性能下降，存在接地或短路风险 | 电动机外壳带电；绝缘电阻测试值低；运行中偶有放电声 | [电气]绝缘电阻<0.5MΩ（适用：定子绕组，DL/T 596-2021，置信：标准值）；[电气]泄漏电流超标（适用：预防性试验，置信：经验值） | [离线]兆欧表；[离线]直流耐压测试仪 | 绝缘电阻三相不平衡系数>2→受潮或不均匀老化；直流耐压击穿→绝缘严重损坏；需区分环境因素导致的表面受潮（通过清洁干燥后恢复）与本体绝缘老化 | 根本处理：更换电动机或对绕组进行大修重绕；临时处理：无，须立即停机处理 | 改善运行环境湿度；定期进行预防性试验 | 电机轴承过热：区分要点为绝缘老化表现为电气参数异常，轴承过热表现为温度异常和机械振动 | 电气试验工2名、钳工1名；工时8-12h（经验值） | 兆欧表、直流高压发生器（经验值） | 电动机备件、绝缘漆（经验值） | 严格执行验电放电程序；防止高压触电（DL/T 596-2021，标准值） | 绝缘电阻符合规程要求；交流耐压试验通过（DL/T 596-2021，标准值） |