# 进度报告: power - phase4_thermal_boiler_氧化风管_faults
> 时间: 2026-06-30 12:46:07

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 氧化风管磨损减薄 | 磨损 | 机械 | 严重 | 氧化风管长期承受含尘气流冲刷，管壁金属因机械磨损逐渐减薄，强度下降 | 管壁外观可见冲刷痕迹；测厚数值低于设计要求；严重时发生穿孔泄漏 | [物理]壁厚<2.5mm（适用：碳钢管，置信：经验值） | [离线]超声波测厚仪；[在线]管壁磨损监测传感器 | 测厚数据异常减薄且集中于弯头或气流冲击面→判定为磨损；若减薄均匀且伴随内壁粗糙→需鉴别腐蚀（化学） | 根本处理：更换磨损管段或堆焊耐磨层；临时处理：打卡子应急堵漏 | 定期进行壁厚检测；在易磨损部位加装防磨瓦或防磨涂料 | 氧化风管腐蚀：区分要点为腐蚀通常伴有均匀减薄和表面锈蚀产物，磨损多为局部沟槽状减薄 | 焊工2名、钳工1名；工时4-6h（经验值） | 角磨机、电焊机、超声波测厚仪、割管工具（经验值） | 耐磨钢管、焊条、防磨瓦、密封垫片（经验值） | 严格执行动火作业制度；进入炉膛需办理受限空间作业票；断电并挂牌上锁（标准值，DL/T 778.6） | 焊缝表面无裂纹、气孔；管壁厚度符合设计要求；耐压试验无泄漏（标准值，DL/T 869） |
| 氧化风管焊口开裂 | 裂纹 | 机械；热 | 危急 | 管道受热膨胀受阻或焊接质量缺陷，在交变热应力作用下导致焊缝处产生裂纹并扩展 | 焊缝处有蒸汽或气体喷出噪音；保温层潮湿；裂纹处可见肉眼缝隙 | [物理]裂纹长度>5mm（适用：焊缝表面，置信：经验值） | [离线]磁粉探伤、渗透探伤；[在线]声发射检测 | 裂纹位于焊缝热影响区且沿晶界扩展→热疲劳开裂；若位于母材且垂直于应力方向→应力腐蚀开裂 | 根本处理：打磨清除裂纹后重新焊接并进行热处理；临时处理：打卡子或包箍应急 | 优化管道支吊架布置，减少热膨胀受阻；提高焊接质量，进行焊后热处理 | 氧化风管砂眼：区分要点为砂眼多为铸造或制造缺陷的孔洞，裂纹为线状缺陷 | 焊工2名、无损检测人员1名；工时6-8h（经验值） | 角磨机、探伤设备、电焊机、保温拆除工具（经验值） | 焊材、探伤耗材、保温棉（经验值） | 高空作业需系安全带；焊接作业佩戴防护面罩；注意周边高温管道烫伤（标准值，GB/T 3608） | 焊缝按比例进行射线或超声波探伤合格；无宏观裂纹（标准值，DL/T 821） |
| 氧化风管堵塞 | 堵塞 | 机械；环境 | 一般 | 风机停运时炉膛正压烟气倒灌，在管内积灰或结焦，导致流通面积减小或完全堵死 | 氧化风母管压力异常升高；就地流量计显示为零或偏低；炉膛内对应区域氧化风量不足 | [状态]风管前后压差>2kPa（适用：正常运行工况，置信：经验值） | [在线]压力变送器、差压变送器；[离线]流量计 | 压差升高且流量降低→判定为堵塞；若压力降低且流量升高→判定为管路泄漏 | 根本处理：拆下管段清理积灰或结焦；临时处理：使用压缩空气反向吹扫疏通 | 风机停运前关闭挡板防止烟气倒灌；定期检查并清理风管 | 氧化风管阀门误关：区分要点为检查阀门开度反馈，堵塞时阀门全开但管路无流量 | 钳工2名；工时2-4h（经验值） | 扳手、手电筒、压缩空气管、大锤（经验值） | 密封垫片、螺栓、润滑脂（经验值） | 防止高温烫伤；防止积灰烫伤或窒息；佩戴防尘口罩（标准值，DL/T 778.6） | 管路通球试验合格；风量恢复至正常值（标准值，DL/T 869） |