# 进度报告: power - phase4_thermal_boiler_氧表_faults
> 时间: 2026-06-30 17:19:47

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 氧表测量示值漂移 | 性能退化 | 电气；化学 | 一般 | 氧化锆传感器老化或电解质活性下降，导致电势输出随时间缓慢偏移，无法准确反映烟气含氧量 | 示值缓慢偏离真实值，响应迟滞 | [电化学]探头内阻>900Ω（适用：运行温度700℃以上，置信：经验值）；[状态量]校验偏差>±1.5%O2（置信：经验值） | [在线]氧量变送器；[离线]标准气样校验仪 | 若示值单向漂移且内阻增大，确认为传感器老化；若示值波动无规律且内阻正常，检查线路接触不良 | 根本处理：更换氧化锆探头；临时处理：利用DCS进行偏置修正（需缩短校验周期） | 定期进行标准气样比对校验；控制温升速率减少热冲击 | 氧表电极中毒：区分要点为中毒通常伴随示值突跳或固定值，漂移为渐变 | 仪表工1名；工时2h（经验值） | 万用表、标准气瓶、专用扳手（经验值） | 氧化锆探头、密封垫圈（经验值） | 防止高温烫伤；注意标准气瓶使用安全（经验值） | 通入标准气样示值误差在±1%O2以内（经验值） |
| 氧表测量回路故障 | 其他 | 电气 | 一般 | 信号传输线路老化、端子松动或变送器模块故障，导致信号传输中断或失真 | DCS系统显示数值固定、无变化或大幅波动 | [电气]回路电流<4mA或>20mA（置信：经验值）；[状态量]信号线绝缘电阻<0.5MΩ（置信：经验值） | [在线]信号发生器；[离线]万用表 | 若现场变送器显示正常但DCS异常，排查线路及DCS卡件；若现场与DCS均异常，排查变送器及探头 | 根本处理：紧固端子或更换受损电缆/变送器；临时处理：无，须立即处理 | 定期紧固接线端子；检查线缆绝缘层状况 | 探头故障：区分要点为断线或短路时数值通常溢出或固定在量程极限，探头故障数值可能仍在量程内但错误 | 仪表工1名；工时1-2h（经验值） | 万用表、螺丝刀、剥线钳（经验值） | 信号电缆、接线端子（经验值） | 断电作业；防止误触其他运行设备（经验值） | 信号传输误差<0.1%；接线牢固无松动（经验值） |