# 进度报告: power - phase4_thermal_boiler_水位表_faults
> 时间: 2026-04-30 10:47:58

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|----------|-------------|-------------|--------------------|--------------|------------------|--------------------|--------------|---------------------|--------------|---------------------|--------------|---------------------|--------------|
| 水位表玻璃管（板）破裂 | 机械/热 | 危急 | 玻璃管因内外温差过大、安装应力、材质老化或受外力撞击而破裂，导致汽水喷出。 | 玻璃管突然炸裂，有爆裂声；汽水从破裂处喷出，水位无法辨认；保护罩内积水或喷汽。 | 玻璃管表面温差>40℃ [物理]；安装同心度偏差>0.5mm [物理]；玻璃管使用时长>2年 [状态量] | 目视检查 [在线]；运行中定期用灯光透视检查裂纹 [在线]；停机拆卸后测安装尺寸 [离线] | 若运行中保护罩内有水滴或喷汽声，立即判断为破裂；伴热后急冷时出现破裂，判定为热应力破裂。 | 1. 立即解列水位表，关闭汽、水连管阀门，开启放水阀；2. 待冷却后使用专用扳手更换同规格玻璃管，更换垫片；3. 安装时均匀紧固，用塞尺检查平行度；工具：防爆扳手、塞尺、手电筒。 | 定期清洗水位表，避免急冷急热；安装时保证汽、水连管中心在同一垂线；选用经退火处理的硼硅玻璃；投运前充分预热。 | 解列并关闭汽水侧阀门，降压运行，用另一侧完好水位表监视水位；若双侧均破裂，紧急停炉。 | 可能导致操作人员烫伤，无法监视水位，引发锅炉满水或缺水事故。 | JB/T 9248-1999；GB 50273-2022 | 某化工厂锅炉因冲洗水位表后未预热，玻璃管炸裂烫伤巡检人员，停炉8小时。 |
| 水位表汽水连管堵塞 | 化学/机械 | 严重 | 水侧或汽侧连管被水垢、泥渣或锈片堵塞，导致水流或汽流不畅，形成虚假水位。 | 水位静止不动或变动迟缓；与另一侧水位表指示偏差>20mm；冲洗水位表时，关闭汽（水）阀后水位无变化或变化缓慢。 | 冲洗时水位变动迟缓时间>3秒 [状态量]；两侧水位表指示差值>20mm [物理] | 定期冲洗观察水位变化速度 [在线]；对比两侧水位表读数 [在线] | 冲洗水位表：全关水阀、开排污阀，若汽侧堵塞则水位缓慢下降或无变化；水侧堵塞则水位缓慢上升或无变化。据此判断堵塞部位。 | 1. 解列水位表，关闭汽水阀门，开排污阀泄压；2. 拆开连管法兰，用通条或高压水枪疏通管道；3. 清理云母片或玻璃管内壁垢层；4. 回装后预热投入；工具：通条、高压清洗机、扳手。 | 加强水质管理，控制给水和炉水含盐量；定期对水位表进行冲洗；选用涡流式水位表减少结垢。 | 以另一侧准确水位表或低地位水位表作为参考，加强冲洗，必要时切换给水由自动改手动，加强监视。 | 导致运行人员误判水位，可能造成严重缺水或满水事故，烧损过热器或汽轮机水冲击。 | GB/T 13638-1992；TSG G0001-2012 | 某电厂锅炉因汽连管堵塞，水位表指示偏低，运行人员误给水导致汽温骤降，停机处理。 |
| 水位表阀门内漏 | 机械/化学 | 一般 | 汽侧或水侧阀门密封面因磨损、冲蚀或杂物卡住，关不严，导致汽水窜流，影响水位指示准确性。 | 关闭汽（水）阀后，水位仍缓慢上升或下降；放水阀关闭后仍有轻微汽水流出；冲洗后水位恢复时间明显延长或缩短。 | 关闭阀门后5分钟内水位漂移>5mm [物理]；阀后温度与汽侧温度偏差<10℃（关不严时）[物理] | 冲洗操作时关闭汽阀或水阀后观察水位变化 [在线]；使用红外测温仪检测阀体温度分布 [在线] | 关闭汽阀，开放水阀，若仍有大量汽水混合物喷出且水位不变，证明汽阀内漏；同样方法判断水阀。 | 1. 解列水位表；2. 拆卸阀盖，检查密封面，用研磨砂对研或更换阀芯；3. 更换密封垫片；4. 回装后试压无泄漏；工具：研磨平板、扳手、手电筒。 | 投运时缓慢全开阀门后回关半圈；保证汽水品质，防止杂质进入；选用抗冲蚀材质的阀门。 | 暂时利用另一侧水位表监视，必要时增加冲洗频次；内漏严重时解列该水位表，有条件时在线更换阀门。 | 虚假水位波动，干扰运行判断；长期泄漏造成阀门吹损，增加维护成本。 | JB/T 1611-2018；GB/T 12224-2015 | 某供热锅炉因水阀内漏，水位表指示偏高，夜间低负荷时险些造成缺水，后解列检修。 |
| 水位表云母片（或玻璃板）模糊不清 | 化学/环境 | 一般 | 锅炉运行中，炉水含盐量高或水处理不当，在云母片内表面结垢，或云母片自身因温度、压力原因剥蚀、发朦，导致看不清水位。 | 通过水位表观察水位时，视线模糊，难以分清汽水界限；可见金属光泽云母片变白或变浊。 | 可见光透光率下降>30% [物理]；炉水含盐量>3000μS/cm [化学] | 目视检查 [在线]；使用强光手电背面照射观察清晰度 [在线]；停机拆卸检查云母片内表面结垢厚度 [离线] | 运行中若发现水位界线模糊，与另一侧清晰水位比较；冲洗后仍不清，则判定为云母片结垢或损坏。 | 1. 解列水位表，降压冷却；2. 拆卸压盖，取出压板、石墨垫及云母片；3. 用软布或刮刀清除玻璃板内表面水垢，严重老化则更换新云母片；4. 按顺序回装，均匀紧固；工具：刮刀、软布、扭力扳手。 | 严格控制炉水水质，加强排污；定期更换云母片（一般不超过1年）；采用双色水位表增强对比。 | 暂时用另一侧水位表或电接点水位计监视，加强水质调整，利用低负荷间歇冲洗。 | 运行人员无法准确判断水位，存在误操作风险，可能导致满水或缺水事故。 | GB/T 1576-2018；DL/T 561-2013 | 某热电厂锅炉因炉水pH高导致云母片硅胶溶出，形成发白膜，运行中水位看不见，被迫降低负荷更换。 |
| 水位表照明故障 | 电气/环境 | 轻微 | 水位表照明灯泡烧坏、电源线路断路或灯罩水汽、积灰，导致光线不足，夜间或暗处无法观察水位。 | 水位表照明灯不亮或亮度昏暗；灯泡闪烁；灯罩内有积水或灰垢遮挡光线。 | 灯泡两端电压<24V AC（设计24V）[电气]；灯罩内湿度>90% [环境] | 目视检查 [在线]；测试灯座电压 [带电] | 打开照明开关，若灯不亮，手试灯泡温度或观察灯丝是否断裂，若均正常则测量电压。 | 1. 断开照明电源；2. 卸下灯罩，更换同规格灯泡（通常为24V/40W）；3. 清洁反射罩和透光玻璃；4. 检查密封垫，恢复供电；工具：万用表、螺丝刀、备用灯泡。 | 使用LED低功耗照明，定期检查线路绝缘；灯罩密封条定期更换；保持水位表附近通风干燥。 | 夜间或光线不足时，使用应急手电临时照明观察水位，但需注意中压以上锅炉禁止用普通手电贴近观察以防爆裂。 | 无法监视水位，迫使操作人员近距离观察，存在安全隐患。 | JB/T 9248-1999 | 某厂夜班巡检发现所有水位表照明灯均不亮，系照明变压器烧毁，紧急修复，期间用手电筒应急观察水位。 |
| 水位表冻结 | 环境/热 | 严重 | 寒冬季节未加装伴热或伴热失效，水位表本体及连管结冰，导致玻璃管冻裂或无法正常指示水位。 | 水位表表面结霜；水位指示长期不变或无法观察；与相邻水温表差异大；轻敲表面有冰层感，玻璃管出现裂纹。 | 环境温度<0℃ [环境]；水位表伴热温度<50℃ [物理]；玻璃管表面温度<2℃ [物理] | 目视检查结霜、挂冰 [在线]；红外测温仪测量表体温度 [在线]；巡检时间触摸检查伴热情况 [在线] | 当环境温度长期低于0℃，且水位表无保温或伴热不热，表面冰冷，可判定冻结；若冲洗时排污口无水流或只有冰渣，则证实冻结。 | 1. 解列水位表，关闭汽水阀门；2. 拆卸保温层，用低于50℃的温水缓慢浇淋解冻，严禁火焰加热；3. 检查玻璃管、云母片是否冻裂，如有损坏更换；4. 修复伴热电缆，加装保温层；工具：伴热电缆、保温材料、红外测温仪。 | 冬季前检查伴热系统和保温层；环境温度低于5℃时投入伴热；保持水位表处通风，避免冷风直吹；水位表根部连管应有热补偿。 | 暂时使用另一侧未冻结水位表或电接点水位计监视水位；若双侧冻结，紧急启用低地遥测水位计，加强就地汽水取样阀截门处观察，必要时申请紧急停炉。 | 无法监视水位，可能导致缺水或满水事故；玻璃管冻裂造成烫伤。 | GB 50273-2022 | 某北方供热锅炉在-20℃寒潮中因伴热电缆跳闸，水位表冻结，巡检发现水位表结冰，及时解列用温水浇化，未造成事故。 |
| 汽水共腾导致水位指示异常 | 化学/物理 | 严重 | 炉水含盐量、碱度或油污过高，蒸汽泡从水中逸出受阻，在水位表内形成泡沫状水面，使汽水界面模糊，无法真实反映水位，常指示偏高。 | 水位表内水面界线模糊不清，有泡沫堆积，波动剧烈；水位指示偏高，严重时满表；与远传水位计指示偏差大；蒸汽含盐量增加。 | 炉水电导率>5000μS/cm [化学]；氯离子>400mg/L [化学]；水位表水面波动幅度>±15mm [物理] | 炉水取样化验 [离线]；水位表冲洗对比变化 [在线]；目视水面泡沫 [在线] | 化验炉水，若电导率、碱度严重超标，且水位表水面翻腾呈泡沫状，冲洗后短时清晰不久又复现，判定汽水共腾。与机械堵塞区别：冲洗时水位变化正常。 | 1. 立即降低锅炉负荷，减少产汽量，开大连续排污阀，加强底部定期排污；2. 加大给水量进行换水，但需防止虚假水位，小量多次；3. 检查并调整加药量；4. 若油污染，需启用除油设备；工具：化验瓶、药剂、排污阀扳手。 | 严格控制给水和炉水品质，按GB/T 1576执行；维持锅炉排污率在2%～5%；防止冷凝器泄漏导致海水等侵入；除油设施备用。 | 以电接点水位计或差压变送器为参考，临时停止给水自动，手动调节给水，根据蒸汽流量、给水流量及汽包水位综合判断，加强排污换水。 | 蒸汽带水严重，导致过热器积盐、汽轮机水击；水位误判可致缺水烧干或满水事故。 | GB/T 1576-2018；DL/T 561-2013 | 某纸厂余热锅炉因黑液污染炉水，水位表剧烈翻腾，运行人员误以为满水而停止给水，2分钟后低水位报警，险些烧干汽包。 |
| 电接点水位表电极泄漏或短路 | 电气/化学 | 一般 | 电接点水位计测量筒内电极因绝缘材料老化、介质污染、或腐蚀致密封失效，造成电极对地绝缘下降，或两电极间短路，导致输出信号错误。 | 控制室水位指示出现无规律跳变；某一位置指示灯常亮或常灭；报警误动作或拒动；就地接线盒内部潮湿、结露或腐蚀。 | 电极对地绝缘电阻<1MΩ(500V) [电气]；接线盒湿度>80% [环境]；电极间电阻<20kΩ（短路）[电气] | 使用兆欧表测量电极对地绝缘 [离线/带电]；目视接线盒进水或电极陶瓷绝缘体损坏 [离线]；系统运行时观察信号突变 [在线] | 用万用表测量电极对测量筒外壳电阻，若<1MΩ，判定绝缘下降；若运行中某指示灯不随水位正常熄灭/点亮，停侧筒排污后仍未变，判定电极损坏或污染。 | 1. 隔离测量筒，关闭汽水一次阀门，开启排污阀泄压；2. 拆卸电极，用细砂纸或铜丝刷清除电极表面水垢和腐蚀物；3. 测量绝缘，仍不合格则更换新电极和紫铜垫圈；4. 回装后投运，核对指示灯与实际水位；工具：万用表、兆欧表、专用电极扳手。 | 定期冲洗测量筒；使用耐高压绝缘性能好的聚四氟乙烯绝缘电极；接线盒防潮密封，放入干燥剂；炉水控制含盐量。 | 以就地水位表为准监视水位，标记该点为不可信，暂时断开报警联锁回路；有条件更换电极。 | 给水自动调节紊乱，可能引发满水或缺水事故；失去水位保护，威胁安全。 | JB/T 6691-1993；GB/T 13638-1992 | 某电厂锅炉电接点水位计因测量筒疏水不畅，电极长期浸泡导致绝缘下降，低水位误发信号，导致给水泵联锁启动，运行人员果断切除自动并切换至就地水位表监视，避免了满水。 |