# 进度报告: power - phase4_thermal_boiler_水位表_faults
> 时间: 2026-05-21 02:16:28

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 水位表玻璃管爆破 | 机械;热 | 危急 | 玻璃管承受压力波动、冷热冲击或外力撞击，超越其许用应力导致破裂爆裂。也有可能在装填盘根时过紧产生应力集中。汽水介质喷出可伤人。 | 1. 水位表玻璃管呈放射状或不规则裂纹<br>2. 汽水猛烈喷出，伴随尖锐啸叫声<br>3. 周围可见水渍或蒸汽<br>4. 控制室水位报警触发<br>5. 就地水位计本体及连接管有水垢或盐分痕迹 | [物理]玻璃管壁厚减薄至原厚的70%以下（置信：经验值）<br>[状态量]玻璃管表面划痕深度>0.3mm（置信：待核实） | [在线]工业内窥镜（停机时检查）<br>[在线]超声波测厚仪（定期检查壁厚）<br>[在线]光学检测棒（检查表体裂纹） | 1. 目视检查：观察玻璃管有无裂纹、碎裂、漏水<br>2. 透光比对：用手电筒紧贴玻璃管一侧，另一侧观察透光是否均匀，阴影区可能提示裂纹或结垢<br>3. 压力冲击试验：缓慢关闭汽侧一次阀，观察玻璃管水位波动情况，若水位不动或响应迟缓则判断连接管堵塞 | 根本处理：1. 穿戴好耐热手套、面罩和护目镜，运行人员缓慢关闭水位表汽、水侧一次阀和二次阀，打开放水阀泄压至零，确认无汽水冒出。2. 使用专用扳手卸下压盖螺栓，清除破损玻璃管残片，清理上下密封面，更换新石墨或聚四氟乙烯垫片。3. 装入同规格石英玻璃管（耐温300℃、耐压4.0MPa以上），对称、均匀地紧固压盖螺栓，用手盘动玻璃管应无挠动。4. 轻微开启汽侧一次阀暖管20分钟，再缓慢全开汽侧、水侧二次阀校对水位。临时处理：立即关闭水位表汽水侧二次阀及一次阀，解列该水位表，启动冗余水位表监视水位，并联系调度降负荷后处理。 | 1. 每次点炉前检查并记录玻璃管壁厚、透光性<br>2. 按照DL/T 982-2005要求进行水位表云母片（玻璃管）定期更换，周期不超过2年<br>3. 保持水位表冲洗规程执行，避免污物附着产生温差<br>4. 巡检时使用非接触式红外测温枪检查汽侧、水侧法兰温差，应小于50℃（置信：经验值）<br>5. 安装防护罩，防止外力撞击 |
| 水位表汽水连接管堵塞（假水位） | 控制 | 严重 | 锅炉水中的盐垢、铁锈或沉积物在连接管及阀门流道处堆积，造成流通截面减小甚至完全堵塞。汽侧堵塞时水位表显示偏高，水侧堵塞时显示偏低，均形成“假水位”，误导运行人员判断。 | 1. 水位表显示水位较长时间静止或跟随汽包压力变化不明显<br>2. 水位表显示水位与电接点水位计或DCS显示偏差持续超过50mm<br>3. 进行水位表冲洗后，水位不能快速恢复<br>4. 连接管外壁温度比正常运行时偏低（堵塞侧无介质流动） | [物理]汽侧连接管堵塞压差>5kPa（比较汽包与水位表汽侧压差，置信：经验值）<br>[状态量]连接管内径结垢/堵塞面积率>60%（置信：待核实） | [在线]差压变送器（监测汽包和水位表间差压）<br>[在线]红外热像仪（检查连接管温度场均匀性）<br>[离线]内窥镜（检修时检查管内堵塞情况） | 1. 冲洗诊断法：执行标准冲洗程序（汽冲洗、水冲洗），若水位计玻璃窗内浑浊且长期不清晰，或水位回升极慢，判定堵塞。2. 对比诊断法：比较DCS水位变送器显示值和水位表读值，偏差>50mm且水位表读数不随给水调节而变化，判定堵塞。3. 敲击诊断法：用铜棒轻敲连接管堵塞可疑部位，声音沉闷（密度大）提示堵塞。 | 根本处理：1. 经冲洗无效确定堵塞后，须依据规程解列和隔离该水位表。2. 用蒸汽或高压水（压力不超过0.5MPa）逐段反冲洗连接管，若仍不能疏通则拆卸连接管法兰。3. 用机械钢丝刷或化学清洗（5%柠檬酸溶液浸泡）疏通管路，检查并修复阀门密封面，回装时注意法兰垫片内径不得小于管径。4. 回装后做严密性试验，缓慢投用。临时处理：若运行中轻微堵塞，可执行加强冲洗（每2小时一次）维持基本指示，同时加强DCS水位监视；严重堵塞应解列该水位表。 | 1. 严格执行每班水位表冲洗制度，并记录冲洗持续时间<br>2. 锅炉冷备用期间必须进行泡炉清洗，降低水侧积盐速率<br>3. 在连接管最低点加装疏水袋及排污口，便于疏水排渣<br>4. 大修期间对所有水位表连接管进行通球试验和壁厚测量<br>5. 确保汽包水位取样管保温良好，防止低温凝结 |
| 磁翻板水位计卡滞（磁浮子卡死） | 机械 | 严重 | 测量筒内的磁浮子在导杆上因铁锈、焊渣、密封件碎屑阻碍不能随水位上下自由移动；或因高温高压下浮子变形、磁钢磁性衰退悬浮力不足而搁浅，导致远传变送器和就地翻板显示与真实水位不一致。 | 1. 水位计翻板柱不随负荷变化而翻转，长时间呈一段红一段绿固定界面<br>2. 排污后排污管无水或只有少量泥水，翻板不变化<br>3. 本体测量筒底部敲击有沉闷感，不同于正常清亮声音<br>4. 远传变送器输出电流在4-20mA范围内跳变或恒定不变 | [物理]浮子自由滑动所需推力>浮子自重（置信：经验值）<br>[状态量]测量筒内壁毛刺高度>0.5mm（置信：待核实）<br>[物理]磁钢表磁强度衰减率>20%（置信：待核实） | [在线]排污试验（快速开启排污阀，观察翻板是否全行程翻转）<br>[在线]远程变送器信号趋势记录<br>[离线]磁浮子磁性检测仪<br>[离线]筒体内窥镜检查 | 1. 排污冲击诊断：快速全开排污阀1秒后关闭，若翻板纹丝不动或仅局部翻转，可判断浮子卡滞。2. 敲击对比诊断：用木锤轻敲测量筒底部和中部，当浮子卡死时，空心段与浮子所在段声音传递明显不同。3. 磁性检测：将小黑铁片置于水位计筒体外壁，从上到下移动，若在某位置吸力突然消失，判断浮子被卡在该位置。 | 根本处理：1. 关闭测量筒与汽包的一次阀、二次阀，开启排污阀泄压、冷却。2. 拆卸测量筒顶部法兰盖，用专用提取钩取出磁浮子，目视检查表面有无撞击凹痕、变形。3. 使用内窥镜探入筒体，查找并去除毛刺、焊渣，必要时用专用铰刀轻微修正导向杆。4. 更换已变形或磁性衰减超标的浮子，装复时确保方向（有永久磁钢一端）向下，手感滑动灵活。5. 回装后做冷态注水试验，确认翻板即随之变化。临时处理：运行中卡滞必须立即解列该液位计（严禁敲击，防止浮子碎裂），切换至电接点水位计或差压变送器监视水位，联系停机后处理。 | 1. 锅炉安装后及大修后对下降管和汽包严格进行内部清洁度检查，杜绝焊渣残留<br>2. 每次启动时，待汽包压力升至0.1-0.2MPa时通过水位计排污阀进行数次全开全关冲洗，排尽杂质<br>3. 严格按DL/T 1109要求进行磁翻板水位计年检，测量浮子外径磨损和磁性能<br>4. 水质控制要求铁≤30μg/L，防止磁性氧化物附着浮子<br>5. 筒体非导磁材料应定期检测 |
| 水位表云母片内侧结垢（视窗模糊） | 化学 | 严重 | 锅炉水含盐量高或磷酸三钠加药不当，在云母片或玻璃内侧表面析出白色硬质水垢，导致透光率下降，无法清晰读取水位。长时间运行后，垢层坚硬致密，遮挡视线，可能导致运行人员误判汽包水位，引发满水或缺水事故。 | 1. 水位表视窗呈现白雾状或乳白色，难以看清水位线<br>2. 强光手电筒照射下，视窗内反光不均匀，可见白色附着物<br>3. 双色水位计红绿界线模糊甚至消失<br>4. 就地与DCS水位对比，数值一致但无法目视读取<br>5. 冲洗后短时清晰，随即又变模糊 | [化学]垢层厚度>0.1mm导致透光率下降>50%（置信：经验值）<br>[物理]云母片表面粗糙度Ra>3.2μm（置信：待核实） | [离线]工业内窥镜（检查云母片内侧结垢状况）<br>[在线]透光率测试仪（比较清洁区与结垢区透光率）<br>[离线]垢样化学分析 | 1. 透光率对比法：将标准透光样板与新云母片比较，用光度计测量，透光率下降>30%判断结垢严重。<br>2. 冲洗后观察法：彻底冲洗水位表后，若2小时内视窗重新模糊，可判断为结垢而非汽侧污染。<br>3. 解体检查：停机后拆开水位表，云母片内侧有白色硬垢。 | 根本处理：1. 隔离并泄压水位表。2. 拆下云母片，用0.5%磷酸三钠溶液浸泡清洗，软毛刷去除垢层，清水冲洗。3. 若垢层坚硬或云母片分层，更换新云母片及垫片。4. 装入前用酒精擦拭密封面，按力矩要求紧固，试压后投用。临时处理：运行中轻微模糊可加强水位表冲洗频次（每班2次）以保持可读；严重模糊须切换至电接点水位计或差压计监视，并降负荷后处理。 | 1. 严格控制炉水水质，磷酸根维持在5-15mg/L，pH 9-11，防止结垢<br>2. 按照DL/T 982要求，水位表每6个月解体清洗一次<br>3. 优化水位表取样管保温，防止低温析盐结垢<br>4. 大修时检查云母片透光率，建立更换台账 |
| 水位表照明系统故障（灯管烧毁或电源中断） | 电气 | 一般 | 水位表照明灯（LED或钨丝灯）寿命到期、电源模块故障或线路短路，导致照明熄灭。夜间或光线不足时无法观察水位，双色水位计红绿显示异常，影响人员判断，但水位与远传信号本身正常。 | 1. 水位表无背景光，尤其夜间或暗处无法看清<br>2. 双色水位计呈单一黑色或暗红色<br>3. 照明控制面板指示灯不亮<br>4. DCS水位显示正常，就地目视黑暗 | [电气]灯管端电压<额定值的85%或>110%（置信：经验值）<br>[状态量]灯管累计运行时间>8000小时（置信：待核实） | [在线]照度传感器（监控水位表照度，报警值<100lux）<br>[离线]万用表（测量灯管供电电压）<br>[离线]灯管寿命计时器 | 1. 目视检查：巡检时用手电筒照射水位表，若能看清水位，说明照明故障。<br>2. 电压测量：用万用表测照明电源输出，无电压或极低则电源故障；有电压而灯不亮则灯管烧坏。<br>3. 替换法：更换新灯管后点亮，旧灯管判定失效。 | 根本处理：1. 关闭照明电源。2. 取下防护罩，更换同规格灯管（LED功率≥5W，色温6500K）。3. 若为电源模块