# 进度报告: power - phase4_thermal_boiler_水位表_faults
> 时间: 2026-05-27 11:23:10

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 水位表汽水连通管堵塞 | 机械;化学 | 严重 | 锅炉水中的杂质或盐垢在汽水连通管（尤其是水连管）内壁沉积，导致通道截面减小或完全封闭，水位表内水循环中断，形成虚假水位。蒸汽侧堵塞会使水位偏高，水侧堵塞会使水位偏低。 | 水位表内水位静止不动或轻微晃动；对照双色水位表颜色异常；锅炉蒸汽温度骤降或汽包满水，可能导致过热器进水和主蒸汽管道水击；严重时出现“运行中锅炉跑水”。 | [状态量]同侧双色水位表水位偏差＞±30 mm（置信：经验值） | [在线]双色水位表监视；[在线]锅筒水位电视监视；[离线]对比汽包两侧水位表与电接点水位计显示值 | 关键判据：水位表水位与汽包实际水位（通过电接点水位计或多台水位表互校）偏差逐步增大，且水位变化迟钝。鉴别要点：冲洗水位表后水位恢复正常缓慢或不恢复，可与电接点水位计电极污染导致的显示偏差区分——冲洗后堵塞故障仍存在。 | 根本处理：锅炉降负荷，隔离故障水位表，关闭汽、水侧一次阀，拆下连通管进行机械或化学清洗，恢复后缓慢投运。临时处理：保持加强监视，利用其他远传水位表维持运行；若无法维持正常水位判断，须立即停炉。 | 严格按GB/T 12145标准控制汽包水质，定期进行水位表冲洗，检修时检查连通管内径。 | 电接点水位计电极污染；平衡容器取压管堵塞 |
| 水位表玻璃板（或云母片）破损 | 机械;热 | 危急 | 水位表本体视窗玻璃板或高压云母片因内外温差急变、表面划痕、安装应力或老化导致开裂或破碎，失去密封性，高温高压汽水喷出。 | 水位表视窗可见裂纹或有汽雾喷出；周围有刺耳泄漏声；表体外部可见白色蒸汽；若大量破裂，水位无法观察，同时导致锅筒水位迅速下降。 | [状态量]视窗玻璃板裂纹长度＞10 mm或完全穿透（置信：经验值）<br>[物理]水位表金属外壳温度突升＞50 ℃（适用：正常运行时壳温约40-60 ℃；置信：经验值） | [在线]目视巡检；[在线]工业电视；[在线]高温声发射检测 | 关键判据：目视可见破裂或持续汽雾；伴随泄漏噪声。鉴别要点：与水位表法兰垫片泄漏区分——垫片泄漏通常从法兰缝隙均匀喷出，玻璃破裂有特定放射状裂纹或孔洞，且泄漏冲击声更尖锐。 | 根本处理：立即停炉冷却后更换受损的平板玻璃或云母片组件，并更换全部密封垫，紧固螺栓须按对角线分次均匀拧紧（参考DL/T 869-2012 水位表检修工艺）。临时处理：无，须立即停炉处理。 | 防止急冷急热，投运水位表前进行充分暖管；装配时保证密封面清洁，使用力矩扳手按标志力矩紧固；定期按规程更换云母片。 | 水位表法兰垫片泄漏；水位表冲堵阀内漏 |
| 水位表云母片（视窗）结垢 | 化学;热 | 一般 | 炉水携带的硅酸盐、钙镁垢等杂质在高温云母片或玻璃板内表面沉积结晶，形成不透明垢层，阻碍光线穿透，导致汽水界面模糊不清。 | 双色水位表汽水界面颜色对比度下降，呈雾状或局部不透明；冲洗后短时清晰又迅速模糊；照明光源正常但观察困难。 | [状态量]视窗透光率下降＞50%（适用：新云母片透光率≥80%，参照玻璃视窗经验；置信：经验值） | [在线]目视巡检；[离线]停机后内窥镜检查视窗内表面 | 关键判据：冲洗水位表后清晰度瞬间改善，随后立刻重新模糊（说明垢层仍在）。鉴别要点：与照明装置故障区分——照明故障通常导致整体变暗，无冲洗后暂清现象；与连通管堵塞区分——堵塞导致水位变化迟钝，无视窗雾状模糊。 | 根本处理：停炉降压后，拆卸水位表云母片组件，使用弱酸清洗剂或机械刮除垢层，若云母片严重侵蚀则更换。临时处理：加强冲洗频次，暂用锅炉对侧水位表或远传水位计监控。 | 严格控制锅水磷酸盐和pH值，按GB/T 12145标准控制SiO₂含量，避免硅垢析出；定期进行水位表冲洗；检修时评估云母片光洁度。 | 水位表照明装置故障；水位表连通管部分堵塞 |
| 水位表法兰密封垫片泄漏 | 机械;热 | 严重 | 法兰密封垫因长期高温蠕变、预紧力松弛、腐蚀或垫片材质老化而失去弹性，导致密封面形成微小间隙，高温高压汽水泄漏。 | 法兰结合面处有间断或连续滴水、喷汽；周围有嘶嘶声或汽水喷出痕迹；保温层潮湿或变色；水位表附近可见白色蒸汽；严重时导致锅筒水位持续下降。 | [状态量]密封面渗漏滴数＞10滴/分钟（置信：经验值）<br>[物理]法兰紧固螺栓温度上升＞30 ℃（适用：正常螺栓温度约40-60 ℃；置信：经验值） | [在线]目视巡检；[在线]红外热像仪检测螺栓温度异常；[在线]声发射检漏仪 | 关键判据：泄漏点稳定出现在法兰圆周缝隙，无玻璃板裂纹；红外热像显示螺栓热区集中。鉴别要点：与玻璃板破损区分——破损可从视窗直接看到裂纹，泄漏源在视窗中心；与冲堵阀或一次阀泄漏区分——阀门泄漏来自阀杆或阀体，且可单独隔离验证。 | 根本处理：锅炉降压停运后，拆解法兰，更换耐高温金属缠绕垫或定型云母复合垫，清理密封面，按对角顺序分三次均匀紧固至规定力矩（参考DL/T 869-2012）。临时处理：若泄漏轻微且无扩大趋势，可暂时用卡具注胶密封或降低负荷维持运行，加强监视；若泄漏量增大，须立即停炉。 | 每次拆装必须更换新垫片；使用力矩扳手按照规程预紧；定期检查法兰螺栓预紧力；选用合规高温密封垫。 | 水位表玻璃板（云母片）破损；水位表冲堵阀内漏 |