# 进度报告: power - phase4_thermal_boiler_水冷壁_faults
> 时间: 2026-05-21 02:41:24

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|----------|------------|------------|------------------|------------|----------------|-----------------|------------|------------|------------|
| 水冷壁管泄漏/爆管 | 机械;热 | 危急 | 水冷壁管因局部过热、材质劣化或腐蚀导致壁厚减薄，在内部工质压力作用下发生破裂泄漏。短时过热爆管因热负荷过高或水循环不良致管壁温度超限；长时过热爆管因长期蠕变运行。泄漏破坏炉膛压力稳定并可能损伤相邻受热面。（来源：https://www.jjmjs.com.cn/article/doi/10.13226/j.issn.1006-6772.23030102） | 炉膛负压波动或变正；给水与蒸汽流量偏差增大；泄漏点附近刺耳声；排烟温度异常升高；补水量显著增加；炉膛出口氧量异常；四管泄漏检测装置报警。 | [物理]炉膛压力波动幅值>±200 Pa（置信：经验值）<br>[物理]给水与主蒸汽流量偏差>3% MCR（置信：经验值）<br>[状态量]泄漏声发射信号强度>20 dB基准（置信：待核实）<br>[物理]补水量突增>10 t/h（置信：经验值） | [在线]炉膛压力变送器<br>[在线]给水/蒸汽流量变送器<br>[在线]声波泄漏检测传感器<br>[在线]排烟温度热电偶<br>[离线]停机后水压试验 | 同时满足：①给水与蒸汽流量差值超2%并持续上升；②炉膛负压由负变正或大幅波动；③声波检测对应区域有持续高频声发射信号。辅以就地听针检查确认。 | 根本处理：停炉后割管更换，焊前预热（150-200℃），焊后热处理（700-740℃），采用全氩弧焊或氩电联焊，焊口100%无损检测（UT/RT）；临时处理：未爆管且为局部针孔泄漏时，经安全评估后可带压堵漏，用专用夹具注密封剂；已爆管泄漏量大须立即紧急停炉，禁止带压堵漏。 | 严格控制给水品质，防止结垢；优化燃烧，避免火焰中心偏斜；定期抽检管壁厚及金相；加装壁温测点防局部热负荷过高；严格执行锅炉启停曲线，避免交变应力。 |
| 水冷壁高温硫腐蚀 | 化学;热 | 严重 | 在还原性气氛和高温下，煤中硫分生成H₂S，与管壁氧化铁反应生成FeS，HCl及碱金属硫酸盐形成低熔点复合沉积物，造成管壁由外向内快速熔盐腐蚀。主要发生在燃烧器区域及附近贴壁缺氧区。（来源：https://hj.hwi.com.cn/article/doi/10.12073/j.hj.20250223001） | 表面呈黑褐色或蓝色，附疏松多孔沉积物；管壁大面积均匀减薄；燃烧器周围结焦加剧；排烟SO₂升高但燃煤硫分未显著变；贴壁CO、H₂S浓度偏高。 | [化学]贴壁H₂S浓度>200 ppm（置信：经验值）<br>[物理]管壁减薄速率>0.3 mm/年（置信：待核实）<br>[化学]沉积物硫酸盐含量>5%（置信：经验值）<br>[物理]烟气CO浓度>5000 ppm（置信：经验值） | [在线]炉膛贴壁烟气取样分析（H₂S、CO）<br>[离线]管壁超声波测厚（停炉）<br>[离线]沉积物XRD分析<br>[在线]红外热成像监测壁温异常 | 同时满足：①贴壁H₂S长期>200 ppm且CO>5000 ppm；②壁厚减薄速率>0.3 mm/年且大面积均匀减薄；③沉积物高含硫酸盐及FeS。配合割管金相观察腐蚀产物层结构。 | 根本处理：更换腐蚀严重管排，表面熔覆堆焊或热喷涂防护；临时处理：调整燃烧配风，增加二次风量提高贴壁氧浓度；无法停炉时在腐蚀区堆焊临时耐磨层。 | 实施低氧燃烧优化，主燃烧区过量空气系数≥1.05；采用贴壁风形成氧化性气膜；使用低硫煤或掺配；定期喷砂清理并测厚；在腐蚀敏感区安装防磨瓦或高铬镍合金喷涂。 |
| 水冷壁飞灰冲蚀磨损 | 机械 | 一般 | 高速含飞灰烟气流对管壁产生切削和冲击，导致管壁减薄。磨损速率受飞灰浓度、颗粒硬度、流速及冲刷角影响。多发生于折焰角、吹灰器附近、烟气走廊区及节距不均部位。（来源：https://hj.hwi.com.cn/article/doi/10.12073/j.hj.20250223001） | 局部管壁呈平滑沟槽状光亮磨损痕迹；磨损区呈条状或椭圆形，与烟气走向对应；炉膛出口烟温略降；吹灰器周围管子呈鱼鳞状磨损；停炉壁厚测量低于设计值。 | [物理]管壁剩余厚度<设计壁厚的80%（置信：标准值）<br>[物理]局部烟气流速>10 m/s（置信：经验值）<br>[物理]飞灰浓度>30 g/Nm³（置信：待核实） | [离线]管壁超声波测厚（栅格扫描）<br>[离线]内窥镜检查表面形貌<br>[在线]烟气流速计<br>[离线]飞灰等速取样分析 | 停炉网格超声波测厚，发现局部减薄超设计壁厚20%且形貌为流线型沟槽，结合吹灰器位置和烟气流场模拟，确认高速含尘气流冲击区域。 | 根本处理：更换减薄超标管段，加装防磨护瓦或导流板；临时处理：在磨损区补焊耐磨层，调整吹灰器压力及频率。 | 合理组织炉内空气动力场，避免偏斜和局部高流速；采用防磨护瓦或多孔涂料；控制入炉煤灰分和粒度；优化吹灰参数防过度吹扫；定期测厚建立磨损趋势预警。 |
| 水冷壁火侧环向裂纹 | 机械;热 | 危急 | 水冷壁管因火侧温度梯度产生的交变热应力、焊缝拘束应力及炉水介质等因素，萌生并扩展环向裂纹。多出现在燃烧器周围及焊接接头处，圆周方向扩展，致泄漏或瞬时爆管。（来源：https://www.academia.edu/89223792/Analysis_of_End_Crack_in_Boiler_Tube） | 未泄漏时外观不明显或见微细氧化裂纹；泄漏时出现炉膛负压波动、补水异常、声波报警；停炉渗透检测可见横向锯齿状裂纹，常伴氧化皮翘起。 | [状态量]环向裂纹深度>壁厚30%（置信：经验值）<br>[物理]管壁交变热应力幅>100 MPa（置信：待核实）<br>[状态量]裂纹长度>5 mm（置信：待核实） | [离线]渗透检测（PT）或磁粉检测（MT）<br>[离线]超声波横波检测<br>[离线]射线检测（RT）<br>[在线]声波泄漏检测（已泄漏时） | 停炉对燃烧器区及焊缝进行表面无损检测，若渗透/磁粉显示横向线性显示且测深超壁厚30%，或超声波检出内部环向缺陷，结合频繁启停及温升率异常史诊断。 | 根本处理：割管更换含裂纹管段，采用低匹配焊材、焊前预热及焊后热处理消除应力；临时处理：裂纹深度≤20%壁厚且未贯穿时，打磨消除后堆焊修复，降低该区热负荷运行；已贯穿泄漏须立即停炉，禁止带压堵漏。 | 优化启停速度，控制升降温速率；降低焊缝余高和应力集中；调整燃烧避免火焰直接冲刷管壁；定期对水冷壁火侧进行无损探伤抽查；采用高韧性耐热钢管材。 |
| 水冷壁高温氧化减薄 | 化学;热 | 严重 | 水冷壁管在持续高于450℃烟气中，表面氧化皮不断增厚并在热应力/冲刷下剥落，使新鲜金属基体直接暴露于氧化气氛，由外向内均匀减薄，最终强度不足致爆管。（来源：https://hj.hwi.com.cn/article/doi/10.12073/j.hj.20250223001） | 表面覆盖多层黄褐色或黑褐色脆性氧化皮，剥落处见层状冲刷痕迹；壁厚大面积均匀减薄；炉膛出口烟温有升高趋势；超临界锅炉可能因氧化皮堆积引起下弯头堵塞及短期过热。 | [物理]表面氧化皮厚度>0.5 mm（置信：经验值）<br>[物理]管壁均匀减薄速率>0.1 mm/年（置信：待核实）<br>[物理]管壁温度>580℃（碳钢材料）（置信：经验值） | [离线]超声波测厚（停炉网格测量）<br>[离线]内窥镜观察氧化皮形貌<br>[离线]氧化皮金相及XRD分析<br>[在线]管壁温度热电偶 | 停炉测厚发现管系整体均匀减薄，表面为疏松多层氧化皮且无冲刷沟槽或熔盐沉积特征，运行管壁温度长期超碳钢许用温度，成分分析排除硫腐蚀后诊断。 | 根本处理：更换剩余厚度不足设计壁厚70%的管子，并实施表面渗铝或合金复合涂层；临时处理：清除表面氧化皮，涂刷高温抗氧化涂料，加强壁温监控，降低局部热负荷，尽早安排换管。 | 控制炉膛出口烟温低于设计值，防止超温；采用抗氧化合金（如T91）管制水冷壁；防止水侧结垢恶化传热；定期检测氧化皮厚度并记录趋势；优化燃烧避免高温区偏移。 |