# 进度报告: power - phase4_thermal_boiler_水冷壁_faults
> 时间: 2026-06-29 10:37:26

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 水冷壁管爆管泄漏 | 泄漏；破裂 | 机械；热 | 危急 | 管壁因高温腐蚀减薄或水循环不良导致局部过热，材料屈服强度下降引发爆管。 | 炉膛负压急剧变正；炉内有泄漏异响；排烟温度下降；补水量异常增加。 | [热力]炉膛负压>0Pa（适用：额定负荷运行，置信：经验值）；[状态量]给水流量与主蒸汽流量偏差>100t/h（适用：额定负荷运行，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]DCS参数监控；[离线]无人机炉内飞灰取样与内窥检查 | 关键判据：DCS显示给水流量异常大于蒸汽流量，且炉膛负压剧烈波动至正压。鉴别要点：与省煤器泄漏区分，若炉膛出口烟温显著下降且引风机电流增大，优先判定为水冷壁泄漏而非尾部受热面泄漏。 | 根本处理：立即停炉冷却，进入炉膛定位泄漏管段，切除更换新管并按DL/T 869规范施焊；临时处理：无，须立即停机处理 | 优化炉内空气动力场；严格控制给水水质；定期进行声学泄漏在线监测系统标定。 | 省煤器爆管泄漏：省煤器泄漏通常伴随尾部烟道下部漏水，且引风机电流由于蒸汽体积膨胀会显著增加，水冷壁泄漏则直接导致炉膛压力骤增。 | 高压焊工2名、起重工1名；工时48-72h（经验值） | 磁粉探伤仪、射线探伤仪、氩弧焊机、角磨机（经验值） | 同材质同规格水冷壁管段、氩弧焊丝、钨极（经验值） | 停炉冷却至炉膛温度<50℃方可进入；进入炉膛前需检测一氧化碳及可燃气体浓度（DL/T 869-2012，标准值） | 焊缝外观无咬边、气孔；探伤100%合格；整体水压试验保压5分钟压降<0.5MPa（DL/T 869-2012，标准值） |
| 水冷壁高温腐蚀 | 腐蚀；性能退化 | 化学；热 | 严重 | 煤粉燃烧产生的硫化物及还原性气体在高温下与管壁金属发生化学反应，导致管壁有效厚度减薄。 | 局部管壁温度异常升高；长期运行后炉管泄漏声学信号频次增加；停炉检查发现管壁有明显减薄或层状腐蚀物。 | [化学]管壁减薄量>0.2mm/年（适用：燃用高硫煤工况，置信：经验值）；[热力]局部管壁温度>450℃（适用：水冷壁外壁，置信：经验值） | [带电]超声波测厚；[离线]金相组织分析；[在线]壁温在线监测热电偶 | 关键判据：停炉检修测厚发现水冷壁向火侧大面积减薄，且金相分析有明显氧化腐蚀层。鉴别要点：与机械磨损区分，高温腐蚀减薄区域通常附着硫化物且呈溃疡状，而机械磨损表面通常有明显的平行沟槽。 | 根本处理：大面积腐蚀减薄超标的管段进行整体更换，或采用超音速电弧喷涂防腐合金涂层；临时处理：对减薄未超标部位喷涂防腐涂层延缓腐蚀 | 合理配风防止局部缺氧燃烧；控制入炉煤硫分；采用抗腐蚀涂层技术（如高铬镍合金喷涂）。 | 水冷壁机械磨损：机械磨损多发生在燃烧器喷口附近或存在异物冲刷的局部区域，减薄痕迹具有明显的方向性，且无高温氧化皮附着。 | 防腐喷涂工2名、检验员1名；工时120-168h（经验值） | 超声波测厚仪、超音速电弧喷涂设备、金相显微镜（经验值） | 镍铬合金喷涂丝、防腐底漆、探伤耦合剂（经验值） | 喷涂作业需佩戴防毒面具及防护服；炉内高空作业必须搭设合格的脚手架并系安全带（DL/T 869-2012，标准值） | 涂层厚度>0.3mm且无剥落；测厚复检管壁剩余厚度满足设计最小要求（GB/T 16507.4-2022，标准值） |
| 水冷壁结焦结渣 | 堵塞；性能退化 | 环境；热 | 严重 | 煤灰在高温下熔化并粘附在水冷壁表面，形成硬质渣块，降低热交换效率并破坏炉内空气动力场。 | 炉膛局部热负荷下降；水冷壁吸热减少导致主汽温超温；引风机电流波动或增大；炉膛差压升高。 | [状态量]炉膛出口烟温偏差>50℃（适用：变负荷或煤质变差工况，置信：经验值）；[热力]炉膛与水平烟道压差>200Pa（适用：额定负荷运行，置信：经验值） | [在线]炉膛出口烟温监测；[在线]炉膛压力变送器；[离线]炉膛温度场红外成像 | 关键判据：炉膛差压逐渐升高，主汽温异常升高需大幅减温水，且排烟温度上升。鉴别要点：与煤质变差导致的燃烧延迟区分，若增加吹灰次数后炉膛差压显著下降，则为结焦；若无效且飞灰含碳量增加，则为燃烧延迟。 | 根本处理：优化燃烧器角度及配风方式，必要时停炉进行人工高压水力打焦；临时处理：增加蒸汽吹灰频次，调整燃烧器摆角降低局部热负荷 | 控制入炉煤灰熔点；保证燃烧器各层一次风速均衡；定期投运蒸汽吹灰或声波吹灰器。 | 燃烧延迟（后燃）：后燃现象通常导致过热器管壁超温，且炉膛出口烟温急剧上升，但炉膛差压不会明显增大，且飞灰可燃物含量异常偏高。 | 锅炉运行人员2名；工时2-4h（在线调整）；停炉打焦需10-15天（经验值） | 炉膛声学测温系统、红外测温仪、高压水力打焦机（经验值） | 长柄吹灰枪、高压清洗喷头、防护石棉服（经验值） | 严禁在未解除系统联锁情况下强行人工打焦；打焦时操作人员需避开设备防爆破口；人工打焦必须自上而下进行，严防红焦烫伤及大块焦渣坠落伤人（DL/T 869-2012，标准值） | 炉膛各区域受热面清洁无大面积挂焦；额定负荷下炉膛出口烟温恢复至设计值±10℃内（经验值） |
| 水冷壁整体水循环不良 | 堵塞；性能退化 | 机械；热 | 严重 | 水冷壁管屏间流量分配不均或局部热负荷过高，导致管内工质发生膜态沸腾或汽水分层，冷却能力急剧下降。 | 部分水冷壁管壁温度异常升高且管间温差增大；DCS显示各段水冷壁出口集箱温度偏差大；严重时引发水冷壁振动。 | [热力]管壁温度超限>500℃（适用：水冷壁管外壁，置信：经验值）；[状态量]管组间出口温差>40℃（适用：同一区段平行管组，置信：经验值） | [在线]水冷壁管壁温度在线监测；[在线]DCS给水及蒸汽流量监控；[离线]管壁金属超声波测厚 | 关键判据：启动或低负荷阶段，局部管屏壁温飞升超过报警值，且各管屏出口温度极不均匀。鉴别要点：与局部结垢堵塞区分，水循环不良通常在提升负荷时大面积或整片管屏温度超限，而管内局部结垢通常表现为个别单管壁温超限。 | 根本处理：检查清理水冷壁下集箱异物，校验节流孔板尺寸；临时处理：降低锅炉负荷，开大给水流量，加强定期排污以恢复水循环 | 锅炉点火前确保达到最小启动流量；定期清理过滤器及节流圈；严格控制水冷壁管内结垢量。 | 水冷壁管内结垢：结垢导致的超温通常集中在特定的高热负荷区域，且具有长期渐进性特征，不会随负荷大幅波动而突变；水循环不良多发生在启停或低负荷阶段。 | 锅炉本体检修工3名、化学检修工1名；工时48-72h（经验值） | 内窥镜、集箱手孔扳手、节流孔板专用拆装工具（经验值） | 新的节流孔板、密封垫片、管道除垢剂（经验值） | 集箱内部作业需办理有限空间作业票；必须切断上、下集箱所有连接管路并进行有效隔离（DL/T 869-2012，标准值） | 节流孔板无堵塞及磨损；水压试验无渗漏；额定负荷下各管组壁温偏差<20℃（经验值） |