# 进度报告: power - phase4_thermal_boiler_水冷壁_faults
> 时间: 2026-06-30 12:16:31

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 水冷壁管大面积磨损减薄 | 磨损 | 机械；环境 | 严重 | CFB锅炉炉膛内床料颗粒浓度高且贴壁流强烈，冲刷水冷壁管表面造成严重磨损，导致管壁减薄，最终引发爆管停机。 | 局部床温异常升高；炉膛上下压差异常波动；停炉检查发现管壁表面有明显的沟槽或凹坑；运行中炉膛偶发泄漏异响。 | [物理]局部磨损减薄量>0.2mm/千小时（适用：CFB炉膛下部卫燃带过渡区及角落区域，置信：经验值）；[状态量]管壁剩余厚度<1.5mm（适用：外径Φ60mm水冷壁管，置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜；[在线]声发射泄漏监测系统 | ①关键判据：测厚数据低于阈值或声发射报警。②鉴别要点：与水冷壁管内壁结垢导致过热爆管区分，磨损减薄处外壁有明显冲刷痕迹，内壁光滑无结垢；与汽冷屏管磨损区分需定位泄漏点具体标高。 | 根本处理：对磨损严重区域大面积喷涂耐磨合金或加装防磨护瓦、导流板（格栅防磨技术）；临时处理：对未泄漏但减薄严重处进行补焊。 | 优化炉膛空气动力场，控制入炉煤粒径及循环灰浓度；在易磨损区域主动实施“经纬结构格栅防磨”或“纳米防磨”技术改造。 | 水冷壁管内壁垢下腐蚀穿孔：区分要点为割管检查时内壁有密集腐蚀坑及沉积物，外壁无明显机械冲刷痕迹。 | 钳工3名、焊工2名；工时约48-72h（置信：经验值） | 超声波测厚仪、电弧喷涂设备、氩弧焊机、打磨机（置信：经验值） | 耐磨合金焊丝、防磨护瓦、金属陶瓷涂层材料（置信：经验值） | 必须待炉膛充分冷却且内部通风检测合格后方可进人；焊接作业需办理动火票，严防粉尘爆炸（DL/T 869-2012，置信：标准值）。 | 喷涂层厚度及硬度符合设计要求；水压试验无渗漏（DL/T 869-2012，置信：标准值）。 |
| 水冷壁管泄漏 | 泄漏 | 机械；热 | 危急 | 由于磨损、腐蚀、过热或焊接缺陷导致水冷壁管壁穿透，水汽混合物喷出，引发炉膛压力剧增及紧急停机。 | 炉膛正压报警并触发MFT（主燃料跳闸）；给水流量远大于主蒸汽流量；现场听到明显的泄漏嘶嘶声或爆裂声；炉膛灰渣潮湿。 | [物理]给水流量与主蒸汽流量差值>50t/h（适用：额定蒸发量1088t/h锅炉，置信：经验值）；[物理]炉膛压力>1000Pa（适用：MFT动作前瞬间，置信：经验值） | [在线]声发射泄漏监测传感器；[在线]炉膛压力变送器；[在线]给水/主蒸汽流量计 | ①关键判据：给水流量不平衡且伴随炉膛正压与异响。②鉴别要点：与省煤器泄漏区分，水冷壁泄漏声发射信号源位于炉膛中下部，且炉膛内部温度骤降明显；与过热器泄漏区分需检查排烟温度及引风机电流变化。 | 根本处理：立即停炉冷却，切除泄漏管段更换新管并重新焊接；临时处理：无，须立即停机处理，严禁强行运行扩大冲刷面积。 | 定期进行声发射在线监测及超声波测厚；保证锅炉水质合格防止垢下腐蚀；监控并调整炉内流化状态避免局部超温。 | 炉墙漏风：区分要点为炉墙漏风不会导致给水流量与蒸汽流量出现巨大差值，且声发射信号特征不同。 | 高压焊工2名、钳工4名；工时约72-120h（置信：经验值） | 射线探伤仪、磁粉探伤仪、氩弧焊机、坡口机（置信：经验值） | 同材质同规格水冷壁管段、氩弧焊丝、氩气（置信：经验值） | 停炉后需自然冷却，严禁快速降温；进入炉膛前需确认炉内温度<50℃且含氧量合格（DL/T 869-2012，置信：标准值）。 | 焊口进行100%射线或超声波探伤合格，且达到II级以上标准；整体水压试验保压无压降（DL/T 869-2012，置信：标准值）。 |
| 水冷壁焊缝开裂 | 裂纹 | 机械；热 | 危急 | 水冷壁管屏在运行中因热应力交变、膨胀受阻或焊接残余应力过大，导致管子间扁钢焊缝或管子本身焊缝产生疲劳裂纹并扩展开裂。 | 炉膛出现轻微泄漏异响；膨胀指示器指示卡涩或超出设计极限；停炉检查发现管子或鳍片焊缝处存在肉眼可见的裂纹。 | [物理]相邻两管中心距变形量>5mm（适用：管径Φ60mm，中心距80mm，置信：经验值）；[状态量]焊缝表面裂纹长度>2mm（适用：水冷壁拼接焊缝，置信：经验值） | [离线]渗透探伤（PT）；[离线]磁粉探伤（MT）；[在线]膨胀指示器 | ①关键判据：膨胀指示异常且表面探伤发现裂纹。②鉴别要点：与管材本身疲劳开裂区分，焊缝开裂多发生在管子与扁钢连接处或异种钢对接处，裂纹走向沿焊缝熔合线；与磨损减薄区分需观察有无明显壁厚损失。 | 根本处理：彻底打磨消除裂纹，重新按焊接工艺评定进行补焊；若管材母材受损严重则更换管段；临时处理：对微小裂纹进行钻止裂孔控制扩展，待停机处理。 | 优化锅炉启停速率，减少热应力交变；定期检查和润滑膨胀滑动节点，防止水冷壁管屏膨胀受阻。 | 水冷壁管材自身疲劳断裂：区分要点为裂纹位置在管子母材上（通常在弯头或支点应力集中处），而非焊缝热影响区。 | 金属检验工1名、高压焊工2名；工时约24-48h（置信：经验值） | 渗透探伤剂、角磨机、氩弧焊机、热处理设备（置信：经验值） | 同材质焊丝、止裂钻头、保温材料（置信：经验值） | 补焊前必须预热，焊后需进行焊后热处理消除残余应力；高空搭设脚手架需验收合格（DL/T 869-2012，置信：标准值）。 | 焊缝外观检查无咬边、气孔；100%无损探伤（PT/MT）无裂纹显示（DL/T 869-2012，置信：标准值）。 |