# 进度报告: power - phase4_thermal_boiler_水冷壁上集箱_faults
> 时间: 2026-06-29 10:46:57

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 水冷壁上集箱管座角焊缝裂纹 | 裂纹 | 机械；热 | 危急 | 集箱管座角焊缝因锅炉启停过程中的热交变应力及结构应力集中，产生疲劳裂纹并扩展，导致工质泄漏 | 集箱区域有异常蒸汽泄漏声；保温层潮湿或漏汽；炉膛压力波动 | [状态量]泄漏蒸汽噪音>85dB（适用：运行巡检，置信：经验值）；[物理]裂纹深度>壁厚50%（适用：停机检测，置信：经验值） | [在线]声学检漏传感器；[离线]磁粉探伤仪；[离线]超声波测厚仪 | 关键判据：声学传感器捕捉到高频泄漏噪音且集箱附近保温层湿润。鉴别要点：与水冷壁管爆管区分，若裂纹位于集箱管座角焊缝处且泄漏量相对较小，多为该故障；若为炉膛内剧烈爆破声且炉膛压力瞬间大幅正压，多为水冷壁管本体爆管。 | 根本处理：打磨清除裂纹，按DL/T 869-2012进行补焊或更换管座；临时处理：无，须立即停机处理。 | 优化启停曲线以减少热应力；定期对集箱管座进行无损检测。 | 水冷壁管爆管：区分要点是爆管位置在管子本体而非集箱管座焊缝，且伴随炉膛压力剧烈波动。 | 焊工2名、探伤工1名、起重工1名；工时24-48h（经验值） | 角磨机、直流焊机、磁粉探伤仪、超声波探伤仪、保温拆除工具（经验值） | 焊条、集箱管座备件、保温材料、氩气（经验值） | 严格执行DL/T 869-2012《火力发电厂焊接技术规程》及DL/T 883-2017《电站锅炉承压部件焊接接头失效分析导则》相关安全规定（标准值） | 依据DL/T 869-2012进行外观及无损检测，焊缝表面无裂纹、未熔合等缺陷，硬度及金相检验合格（标准值） |
| 水冷壁上集箱内壁高温腐蚀 | 腐蚀 | 化学；热 | 严重 | 煤粉燃烧产生的腐蚀性气体（如H2S、SOx）在高温环境下与集箱内壁金属发生化学反应，导致管壁减薄 | 壁厚检测数值低于设计值；内壁表面有粗糙腐蚀坑；可能伴随介质泄漏 | [物理]壁厚减薄量>设计值的20%（适用：集箱本体，置信：经验值）；[化学]烟气H2S浓度>100ppm（适用：燃烧环境，置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜；[离线]金相显微镜 | 关键判据：超声波测厚发现集箱内壁大面积减薄，且内窥镜观察可见高温氧化腐蚀特征。鉴别要点：与冲刷磨损区分，腐蚀坑表面粗糙且呈溃疡状，多集中在特定高温区；磨损表面光滑且有方向性，多在流体转向或流速突变处。 | 根本处理：评估剩余寿命，若壁厚低于最小需要厚度则更换集箱；临时处理：控制燃烧调整以降低腐蚀性气氛，加强壁厚监测。 | 控制煤粉细度和过量空气系数，减少腐蚀性产物生成；定期进行壁厚监测。 | 冲刷磨损：区分要点是磨损主要发生在流体流向改变处或节流件附近，且内壁相对光滑。 | 金属检验工2名、架子工2名；工时16-24h（经验值） | 超声波测厚仪、内窥镜、金相检验设备（经验值） | 备用集箱段、金属清洗剂（经验值） | 遵守DL/T 438-2018《火力发电厂金属技术监督规程》相关安全规定（标准值） | 壁厚测量值满足DL/T 438-2018最小壁厚要求，内壁无明显腐蚀坑（标准值） |
| 水冷壁上集箱堵塞 | 堵塞 | 机械 | 严重 | 系统内的氧化皮、焊渣或水垢脱落并堆积在上集箱内部，阻碍工质流通，导致水冷壁管冷却不足 | 集箱后部水冷壁管壁温异常升高；工质流量显示偏低或为零；严重时导致管壁超温鼓包 | [热]管壁温度>额定值+10℃（适用：堵塞区域管排，置信：经验值）；[物理]通球直径<管内径90%（适用：检修通球试验，置信：经验值） | [在线]壁温测温元件；[离线]内窥镜；[离线]工业内窥镜 | 关键判据：特定区域水冷壁管壁温普遍升高，且流量分配不均。鉴别要点：与水冷壁管本身结垢区分，若集箱出口多根管子同时超温且集箱解剖发现异物堆积，确认为集箱堵塞；若单根管超温，多为单管结垢或堵塞。 | 根本处理：割开集箱手孔或端盖，清理内部杂物，冲洗管路；临时处理：调整燃烧，降低热负荷，防止超温。 | 加强锅炉化学清洗，控制水质；检修时清理集箱内部异物。 | 水冷壁管结垢：区分要点是结垢通常导致单根或少数管子超温，且通过水质分析可判断结垢倾向。 | 管工3名、焊工1名；工时12-24h（经验值） | 割管工具、内窥镜、高压水枪、手孔扳手（经验值） | 密封垫片、手孔盖螺栓、清洗剂（经验值） | 严格执行DL/T 956-2013《火力发电厂停（备）用热力设备防锈蚀导则》及有限空间作业安全规定（标准值） | 集箱内部无异物，通球试验合格，管壁温度恢复正常（经验值） |
| 水冷壁上集箱手孔泄漏 | 松动；腐蚀 | 机械；化学 | 严重 | 手孔盖密封垫片老化失效或螺栓热松弛，导致高温汽水混合物从法兰结合面外漏，冲刷并腐蚀密封面 | 集箱端部有明显泄漏声；保温层破损及汽水喷出；周围伴随盐垢结晶 | [状态量]泄漏蒸汽噪音>85dB（适用：运行巡检区域，置信：经验值）；[物理]密封面腐蚀坑深度>1.5mm（适用：停机检测，置信：经验值） | [在线]声学检漏传感器；[离线]超声波测厚仪；[离线]表面硬度计 | 关键判据：声学报警且集箱手孔外侧局部保温层有明显湿润及盐渍附着。鉴别要点：与水冷壁管座焊缝裂纹区分，若泄漏点正对手孔法兰间隙且能看到汽水射流，多为手孔泄漏；若泄漏源于管座根部保温深处，则为焊缝裂纹。 | 根本处理：打开手孔盖，清理并研磨密封面，更换高等级金属石墨垫片，按对称顺序紧固螺栓；临时处理：无，须立即停机降压处理。 | 检修中严格按力矩要求紧固螺栓；利用停机机会定期抽检更换达到寿命的密封垫片。 | 水冷壁管座角焊缝裂纹：区分要点是泄漏源在管座与集箱连接焊缝处，而非集箱端部手孔盖法兰面。 | 检修钳工3名；工时8-12h（经验值） | 扭力扳手、手孔扳手、角磨机、研磨工具（经验值） | 金属石墨密封垫片、高压螺栓防咬合剂（经验值） | 严格执行DL/T 869-2012《火力发电厂焊接技术规程》防烫伤及高温高压介质隔离规定（标准值） | 依据DL/T 869-2012进行水压试验，保压期内手孔法兰结合面无渗漏、无水印（标准值） |
| 水冷壁上集箱变形 | 变形 | 机械；热 | 危急 | 因水循环不良或局部热负荷严重偏离，导致集箱金属长期超温过热，产生蠕变及不可逆的弯曲变形 | 集箱标高及水平度超标；集箱两端膨胀指示器偏移过大；水冷壁管屏整体变形受限被拉扯 | [物理]集箱弯曲度>1‰（适用：集箱全长，置信：经验值）；[热]金属壁温>490℃（适用：集箱材质为20G时，置信：经验值） | [离线]激光水平仪；[离线]全站仪；[在线]集箱壁温热电偶 | 关键判据：膨胀指示器超限且全站仪复测确认集箱存在整体弯曲，伴随局部管壁长期超温记录。鉴别要点：与支吊架失效引起的位移区分，若集箱自身存在挠度曲线且伴随大面积管壁超温历史，为过热变形；若集箱无弯曲但整体倾斜，应排查支吊架失效。 | 根本处理：停炉降温，校直或局部更换变形超标的集箱段，消除水循环受阻根源；临时处理：无，须立即停炉处理。 | 优化炉内燃烧动力场，防止局部超温；定期校验膨胀指示器及支吊架状态。 | 支吊架失效：区分要点是支吊架失效多表现为集箱整体倾斜或单侧下沉，集箱本体轴线通常不产生弯曲挠度。 | 锅炉检修工4名、架子工2名；工时72-120h（经验值） | 全站仪、激光水平仪、磁粉探伤仪、气割工具（经验值） | 集箱备品管段、对口卡具、合金焊丝（经验值） | 遵守DL/T 438-2018《火力发电厂金属技术监督规程》关于承压部件检验及更换的安全规定（标准值） | 依据DL/T 438-2018要求，集箱水平度及弯曲度符合制造技术条件，焊缝探伤100%合格（标准值） |