# 进度报告: power - phase4_thermal_boiler_水冷壁下集箱_faults
> 时间: 2026-06-29 10:43:39

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 下集箱沉积堵塞 | 堵塞；结垢 | 化学；机械 | 严重 | 给水杂质在集箱底部沉积，水循环不良导致管路堵塞 | 对应水冷壁管温度异常升高；集箱进出口压差异常增大 | [化学]悬浮物>2.0mg/L（适用：锅炉给水，GB/T 12145-2016，置信：标准值）；[物理]进出口压差>0.3~0.5MPa（适用：额定负荷，置信：经验值） | [在线]压差变送器；[离线]内窥镜检查 | 关键判据：压差异常增大伴随管壁温度升高。鉴别要点：与管内结垢堵塞区分，若切除该集箱所有管路压差仍高，可判定为集箱本体沉积堵塞 | 根本处理：停炉冷却后进行高压水冲洗或化学清洗；临时处理：加强底部定期排污 | 加强给水水质监督；定期执行锅炉底部排污 | 水冷壁单管结垢堵塞：单管堵塞通常表现为个别管壁温度超温，集箱整体压差变化不明显 | 钳工2名、化学清洗工3名；工时48h（置信：经验值） | 高压清洗机、内窥镜、电焊机（置信：经验值） | 耐酸清洗剂、除盐水、密封垫片（置信：经验值） | 停炉冷却至规程温度方可作业，进入集箱需办理有限空间作业票（DL/T 869-2012，置信：标准值） | 内部无残留沉积物；水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 下集箱焊缝裂纹 | 裂纹；泄漏 | 机械；热 | 危急 | 集箱管接头焊缝处因热疲劳交变应力产生微裂纹并扩展穿透 | 集箱附近有泄漏异响；炉膛负压突然变正；补水率异常增大 | [状态量]给水流量与主蒸汽流量差值>额定负荷5%（适用：运行工况，置信：经验值）；[状态量]炉膛负压变正压（适用：运行工况，置信：经验值） | [在线]炉膛负压传感器；[离线]超声波测厚仪、磁粉探伤仪 | 关键判据：炉膛负压变正且补水率激增。鉴别要点：与汽包安全门泄漏区分，安全门泄漏伴有明显排气啸叫声且位于炉顶 | 根本处理：打磨裂纹至金属母材并重新施焊；临时处理：无，须立即停机处理 | 优化启停炉升温升压速率，减少热应力集中；定期焊缝无损探伤 | 水冷壁管爆管：爆管常伴随炉膛内沉闷爆破声及瞬间负压剧烈波动，可通过声学定位区分 | 高压焊工2名、钳工2名；工时24-48h（置信：经验值） | 磁粉探伤仪、磨光机、氩弧焊机、热处理设备（置信：经验值） | 同材质焊丝、合金钢打磨片、保温材料（置信：经验值） | 防止高空坠物；焊接时严格遵守预热及焊后热处理工艺（DL/T 869-2012，置信：标准值） | 焊缝表面无损探伤100%合格；水压试验保压无压降（DL/T 869-2012，置信：标准值） |
| 下集箱手孔/法兰泄漏 | 泄漏 | 机械 | 严重 | 密封垫片老化或螺栓热松弛导致密封失效，介质外漏 | 手孔处可见汽水喷出或保温层湿润渗水；局部有泄漏声 | [物理]泄漏蒸汽量肉眼可见（适用：停机或运行状态，置信：经验值）；[状态量]周围保温层浸水（适用：运行状态，置信：经验值） | [离线]红外热像仪；[带电]目视巡检 | 关键判据：保温层局部湿润伴随汽水泄漏声。鉴别要点：与外部蒸汽管道泄漏区分，通过泄漏点空间位置及保温浸湿中心点定位区分 | 根本处理：更换金属环垫并按力矩要求紧固或重新焊接密封；临时处理：无，须立即停机降压处理 | 检修时严格按力矩紧固；定期检查更换老化密封件 | 管道阀门盘根泄漏：阀门泄漏通常集中在阀杆处，且泄漏量随阀门开关动作变化 | 管工2名；工时4-6h（置信：经验值） | 扭力扳手、专用法兰拆卸工具、红外测温仪（置信：经验值） | 金属齿形垫片、耐高温防咬合剂（置信：经验值） | 严禁带压紧固法兰螺栓；操作人员防烫伤防护（DL/T 869-2012，置信：标准值） | 法兰结合面无渗漏；法兰间隙均匀平行（DL/T 869-2012，置信：标准值） |
| 下集箱外壁高温腐蚀 | 腐蚀 | 化学；热 | 严重 | 炉膛高温烟气含有硫化物等腐蚀性气体，长期冲刷集箱外壁及管接头导致材料减薄 | 集箱外壁局部减薄；保温层有异常变色或粉化现象；管壁温度异常升高 | [物理]外壁减薄量>原壁厚10%（适用：高温区，置信：经验值）；[物理]管壁温度>450℃（适用：高温腐蚀区间，置信：经验值） | [离线]超声波测厚仪；[在线]管壁温度热电偶 | 关键判据：外壁测厚数据异常减薄且伴随局部超温。鉴别要点：与水冷壁管内壁氧腐蚀区分，管内氧腐蚀通常发生在省煤器及给水系统，测厚减薄多集中于内壁 | 根本处理：局部补焊修复或更换减薄严重的管接头及集箱段；临时处理：调整燃烧器配风，降低局部还原性气氛 | 控制炉膛燃烧温度；采用耐高温防腐涂料喷涂；优化燃烧器配风降低还原性气氛 | 水冷壁管内壁结垢：内壁结垢也会导致管壁超温，但外壁测厚通常无明显减薄现象 | 钳工2名、高压焊工1名；工时16h（置信：经验值） | 超声波测厚仪、磨光机、氩弧焊机（置信：经验值） | 防腐喷涂材料、同材质焊丝（置信：经验值） | 搭设牢固脚手架；高空作业系好安全带（DL/T 869-2012，置信：标准值） | 测厚数据恢复至设计要求；补焊表面无损探伤合格（DL/T 869-2012，置信：标准值） |