# 进度报告: power - phase4_thermal_boiler_水冷壁下集箱_faults
> 时间: 2026-06-30 12:19:52

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 下集箱管座角焊缝裂纹 | 裂纹 | 机械；热 | 危急 | 循环流化床锅炉水冷壁下集箱管座角焊缝因热疲劳（启停炉及负荷波动导致的热应力循环）或焊接残余应力集中，产生疲劳裂纹并扩展，导致工质泄漏 | 集箱手孔盖或保温层渗水漏汽；炉膛负压异常波动；四管泄漏监测装置报警；蒸汽湿度出现异常 | [状态量]裂纹深度>0mm（适用：停机检修，置信：经验值）；[状态量]泄漏流量>5kg/h（适用：运行监测，置信：经验值） | [离线]磁粉探伤；[离线]超声波探伤；[在线]声学泄漏监测 | 若检测发现裂纹位于焊缝熔合区且呈贝壳状扩展判定为热疲劳裂纹；若裂纹位于焊缝热影响区且伴有腐蚀产物判定为应力腐蚀开裂；需通过金相组织分析区分疲劳与腐蚀机制 | 根本处理：打磨清除裂纹，按DL/T 869-2012要求进行补焊或更换管座；临时处理：无，须立即停机处理 | 优化机组启停曲线；严格控制负荷变化速率；加强制造与检修焊缝无损检测 | 无 | 焊工2名、探伤工1名、架子工2名；工时24-48h（经验值） | 角磨机、直流焊机、超声波探伤仪、磁粉探伤仪、保温切割工具（经验值） | 焊条、管座备件、保温材料（经验值） | 严格执行DL/T 869-2012焊接安全规程；进入炉膛需办理有限空间作业票；必须切断相关汽水阀门并加装堵板（标准值） | 焊缝外观质量符合DL/T 869-2012；无损检测按DL/T 820-2002或DL/T 821-2002评定合格（标准值） |
| 下集箱内部沉积与结垢 | 结垢堵塞 | 化学；机械 | 严重 | 给水杂质在集箱底部沉积，或因水循环不良导致泥渣淤积，减少通流面积，影响水冷壁管流量分配，严重时导致管壁超温 | 集箱管节流孔堵塞；水冷壁管壁温测点显示偏高；集箱手孔检查可见明显沉积物 | [化学]沉积物厚度>2mm（适用：停机检查，置信：经验值）；[热]水冷壁管壁温偏差>10℃（适用：运行监测，置信：经验值） | [离线]内窥镜检查；[离线]手孔开盖检查；[离线]化学成分分析 | 若集箱底部沉积物主要为氧化铁且疏松，判定为水流冲刷不足；若沉积物坚硬且含硅酸盐，判定为给水硬度超标；需结合化学分析区分沉积成因 | 根本处理：拆下手孔，采用机械清理或高压水冲洗集箱内部；临时处理：调整运行工况，加强锅炉排污 | 严格控制给水品质；定期进行锅炉化学清洗；优化集箱排污系统结构 | 水冷壁管内结垢 | 钳工2名、化学清洗工1名；工时8-12h（经验值） | 高压水清洗机、内窥镜、手孔扳手、取样工具（经验值） | 清洗药剂、密封垫片、手孔螺栓（经验值） | 防止高温烫伤；化学清洗时需佩戴防护用品；清理后确认无工具遗留在集箱内（标准值，安全规程） | 集箱内表面清洁无残留；通流试验畅通；水质符合GB/T 12145-2016要求（标准值） |
| 下集箱冲刷减薄 | 磨损 | 机械 | 严重 | 循环流化床锅炉炉内高浓度物料颗粒通过水冷壁管进入下集箱，或因流体局部流速过高，对集箱内壁及管座造成冲刷磨损，导致壁厚减薄 | 超声波测厚显示壁厚低于设计值；集箱外壁出现冲刷凹坑 | [几何]壁厚减薄量>设计值的20%（适用：停机检测，置信：经验值）；[几何]局部坑深>2mm（适用：目视检查，置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜 | 若减薄区域集中在集箱进水口正对侧，判定为流体冲刷；若减薄集中在管座角焊缝根部，判定为涡流磨损；需结合内窥镜检查确认磨损位置与形态 | 根本处理：若剩余壁厚满足强度计算要求可监督运行，否则更换集箱或堆焊修补；临时处理：无，须立即进行更换或修补 | 在集箱入口加装防冲刷挡板；控制流体介质流速；定期进行壁厚检测 | 水冷壁管磨损 | 焊工2名、探伤工1名；工时16-24h（经验值） | 超声波测厚仪、焊机、打磨机（经验值） | 集箱备件、焊材、防磨板（经验值） | 动火作业需办理一级动火票；确认系统完全泄压并冷却后方可作业（标准值，安规） | 修补后壁厚符合设计图纸要求；无损检测无超标缺陷（标准值，检修规程） |