# 进度报告: power - phase4_thermal_boiler_汽包_faults
> 时间: 2026-06-29 10:24:34

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 汽包水位控制失效 | 性能退化 | 机械；控制 | 危急 | 汽包水位测量或调节系统故障，导致虚假水位或给水调节失灵，无法维持正常水位，可能引起满水或缺水事故 | 水位计指示波动大或无指示；给水调节阀动作异常；报警信号频繁触发 | [物理]汽包水位偏差>±50mm（适用：额定工况，置信：经验值）；[状态量]水位信号偏差>±30mm（适用：双室平衡容器对比，置信：经验值） | [在线]磁翻板液位计；[在线]差压变送器；[在线]电接点水位计 | 对比差压式水位计与电接点水位计读数：若差压式读数波动但电接点稳定，则差压测量管路可能堵塞或伴热失效；若两者同步大幅偏移，则实际水位异常或给水调节系统故障 | 根本处理：检查并冲洗水位计取样管，校验变送器，修复调节阀；临时处理：切换至手动控制，参考就地水位计维持水位 | 定期校验水位计；确保伴热系统正常；定期进行水位扰动试验 | 省煤器泄漏：区分要点在于省煤器泄漏通常伴随汽包水位异常下降且排烟温度降低，而水位控制失效无排烟温度特征变化 | 仪表工2名、运行操作员1名；工时4-6h（置信：经验值） | 标准压力表、万用表、管路冲洗工具、信号发生器（置信：经验值） | 密封垫圈、取样阀、信号电缆（置信：经验值） | 需执行热力机械工作票制度；防止高温烫伤；隔离取样阀时需确认系统无压（置信：经验值） | 水位指示误差<±10mm；调节阀线性度符合要求（置信：经验值） |
| 汽包内部结垢 | 结垢 | 化学；热 | 严重 | 给水品质不良导致汽包内壁及附件表面沉积水垢，影响传热效率，导致管壁局部过热，严重时引发鼓包或裂纹 | 汽包壁温升高；排烟温度升高；定期检查发现内壁有硬质沉积物 | [化学]汽水品质硬度>0μmol/L（适用：运行中，置信：经验值）；[热]汽包壁温差>40℃（适用：启停或变负荷工况，置信：经验值） | [离线]水质化验仪；[离线]内窥镜；[离线]测厚仪 | 结合水质分析与壁温监测：若水质硬度长期超标且壁温分布不均，可判定为结垢；需与水冷壁结垢区分，汽包结垢主要影响本体及下降管入口传热 | 根本处理：停机后化学清洗，机械除垢；临时处理：调整加药量，加强排污 | 严格控制给水品质；定期进行汽包底部排污；安装在线水质监测仪表 | 水冷壁腐蚀：区分要点在于腐蚀会导致壁厚减薄，结垢会导致垢下腐蚀且传热恶化，需通过测厚和内窥镜观察确认 | 化学清洗人员4名、检验员1名；工时24-48h（置信：经验值） | 高压水清洗机、化学清洗泵、内窥镜、硬度检测仪（置信：经验值） | 清洗剂、缓蚀剂、防锈油（置信：经验值） | 遵守化学品使用安全规程；清洗废液需无害化处理；进入汽包需遵守受限空间作业规定（DL/T 408-1994，置信：标准值） | 内表面清洁无残留垢层；汽包金相检查无裂纹；水压试验合格（DL/T 438-2018，置信：标准值） |
| 汽包焊缝裂纹 | 断裂 | 机械；热 | 危急 | 汽包长期在高温高压及交变应力作用下，环缝或纵缝产生疲劳裂纹或应力腐蚀裂纹，存在爆裂风险 | 裂纹处可能有蒸汽渗漏痕迹；保温层潮湿；汽包本体异常应力分布 | [物理]裂纹长度>0mm（适用：宏观检查，置信：经验值）；[物理]裂纹深度>壁厚5%（适用：无损检测，置信：经验值） | [离线]超声波探伤仪；[离线]磁粉探伤仪；[离线]射线探伤机 | 采用UT与MT结合检测：表面裂纹优先由MT发现，内部裂纹由UT定量；需区分制造缺陷与运行疲劳裂纹，疲劳裂纹多集中在应力集中区（如管座角焊缝） | 根本处理：评估裂纹性质，进行挖补焊接或更换筒节；临时处理：若裂纹轻微且不扩展，可监督运行但需缩短检查周期 | 严格控制启停速率，减少热应力；定期进行无损检测；避免超温超压运行 | 机械损伤：区分要点在于机械损伤有外力撞击痕迹，裂纹通常无且呈微观扩展，需结合金相分析 | 焊工4名、无损检测人员2名；工时48-72h（置信：经验值） | 直流焊机、角磨机、探伤设备、预热及后热设备（置信：经验值） | 焊材、坡口加工刀具、保温棉（置信：经验值） | 焊接作业需持证上岗；严格执行热处理工艺；作业区域设置安全警戒线（DL/T 869-2012，置信：标准值） | 焊缝无损检测合格（I级）；硬度值在规定范围内；水压试验无泄漏（DL/T 869-2012，置信：标准值） |
| 汽水分离效率下降 | 性能退化 | 机械；环境 | 一般 | 汽包内部旋风分离器或百叶窗干燥器损坏、松动或堵塞，导致汽水分离效果变差，蒸汽带水，影响过热器安全 | 过热器温差减小；蒸汽品质下降；饱和蒸汽含盐量升高 | [化学]蒸汽钠离子含量>10μg/kg（适用：额定工况，置信：经验值）；[物理]汽包压力波动>±0.1MPa（适用：稳定负荷，置信：经验值） | [在线]蒸汽钠度计；[离线]内窥镜 | 监测蒸汽品质与汽包压力波动：若蒸汽钠含量超标且汽包压力无明显异常，重点检查内部分离元件；需与锅炉负荷剧烈波动导致的机械携带区分，后者伴随压力大幅波动 | 根本处理：停炉检查，修复或更换损坏的分离元件；临时处理：降低锅炉负荷，调整连续排污量 | 定期检查内部元件固定情况；控制锅炉负荷变化率；保证汽包水位在正常范围 | 蒸汽管道水击：区分要点在于水击通常伴随管道振动和噪音，分离效率下降主要表现为蒸汽品质恶化，需通过化学取样分析确认 | 锅炉检修工4名、架子工2名；工时16-24h（置信：经验值） | 吊装设备、内窥镜、扳手组、焊接工具（置信：经验值） | 分离器备件、紧固件、波形板（置信：经验值） | 进入汽包作业需办理工作票；使用行灯电压不得超过12V；防止工具遗留在汽包内（DL/T 408-1994，置信：标准值） | 内部元件无损坏、无松动；蒸汽电导率合格（GB/T 12145-2016，置信：标准值） |
| 汽包热应力疲劳变形 | 变形 | 机械；热 | 危急 | 锅炉启停或负荷剧变时，汽包上下壁或内外壁产生过大温差，热应力反复作用导致筒体产生塑性变形甚至开裂 | 汽包上下壁温差超限报警；保温层脱落或异响；本体几何尺寸发生变化 | [热]汽包上下壁金属温差>50℃（适用：锅炉启停阶段，置信：经验值）；[物理]筒体径向变形量>0.3%（适用：冷态检查，置信：经验值） | [在线]壁温热电偶；[离线]全站仪或激光测距仪 | 监测壁温网络数据：若上下壁温差长期超标且伴随局部外凸，可判定为热应力变形；需与内压导致的整体弹性膨胀区分，热变形在降温后存在残余变形且多发生在应力集中区 | 根本处理：停炉自然冷却，待温度降至常温后进行几何尺寸测量及无损探伤，严重变形需返厂或挖补；临时处理：立即停止升降温，保持当前负荷稳定，尽快降温降压 | 严格控制锅炉启停升降温速率；优化给水温度匹配；定期校验壁温测点 | 汽包水压试验残余变形：区分要点在于水压试验残余变形是在常温保压状态下发生，无运行温度变化史，而热变形伴随运行中超温或温差大（置信：经验值） | 锅炉检修工3名、金属检验员2名；工时48-72h（置信：经验值） | 热电偶校验仪、全站仪、超声波测厚仪、探伤设备（置信：经验值） | 保温材料、热电偶备件（置信：经验值） | 严禁带压状态下敲击或强行紧固部件；停炉后需自然冷却，严禁快速通风强制降温（DL/T 869-2012，置信：标准值） | 汽包几何尺寸恢复至图纸公差范围；无新生表面裂纹；热处理消除残余应力合格（DL/T 869-2012，置信：标准值） |