# 进度报告: power - phase4_thermal_boiler_汽包_faults
> 时间: 2026-06-30 12:08:15

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 汽包水位急剧波动与虚假水位 | 性能退化；其他 | 机械；热 | 严重 | 锅炉负荷剧变导致汽水共腾，汽包内真实水位与压差测量值出现严重动态偏差，引发系统控制失调 | DCS显示水位大幅跳动；就地双色水位计模糊或上下剧烈波动；给水调节阀频繁动作；蒸汽含盐量可能升高 | [状态量]汽包水位偏差>±50mm（适用：额定负荷工况，置信：经验值）；[热工]负荷变化率>3%/min（适用：变负荷阶段，置信：经验值）；[化学]蒸汽电导率>0.3μS/cm（适用：饱和蒸汽出口，置信：经验值） | [在线]DCS压差水位计；[在线]双色水位计视频监控；[在线]蒸汽电导率在线分析仪 | 关键判据：DCS显示水位剧烈波动伴随负荷突变。鉴别要点：若就地双色水位计也同步剧烈波动且蒸汽电导率升高，为汽水共腾；若DCS波动但就地水位计平稳且无变负荷，为压差变送器管路堵塞或保温失效导致的测量故障 | [经验级]根本处理：稳定锅炉燃烧与给水，切手动控制水位，降低负荷与压力变化率；临时处理：必要时手动强制干预给水泵转速，维持安全水位 | 控制升降负荷速率；定期校验水位变送器；保障汽水品质合格防止起泡 | 水位变送器管路堵塞：DCS水位异常跳动但就地双色水位计指示平稳且无负荷扰动 | 热控工程师1名、司炉工2名；工时2-4h（置信：经验值） | 标准热工校验仪、对讲机、便携式电导率仪（置信：经验值） | 无需备件，视情况补充磷酸盐加药量（置信：经验值） | 严格遵守防超温超压规程，防止缺水或满水事故（置信：经验值） | 水位波动恢复至±50mm以内，蒸汽品质恢复正常（置信：经验值） |
| 汽包整体热应力疲劳裂纹 | 裂纹 | 机械；热 | 危急 | 长期在高温高压下运行，启停阶段上下壁温差及内外壁温差产生巨大的交变热应力，导致汽包筒体或集中下降管孔等高应力区萌生疲劳裂纹并扩展 | 汽包外壁保温层出现局部开裂或粉化脱落；停炉检查时发现管孔周围可见表面裂纹；运行中可能伴随异常微小渗漏 | [热工]汽包上下壁温差>40℃（适用：启停炉阶段，置信：经验值）；[热工]汽包内外壁温差>50℃（适用：正常运行阶段，置信：经验值）；[几何]裂纹长度>5mm（适用：无损探伤表面检测，置信：经验值） | [离线]超声波测厚仪；[离线]磁粉探伤仪（MT）；[离线]超声波探伤仪（UT）；[在线]汽包金属壁温热电偶 | 关键判据：定期无损探伤发现筒体或管孔周围存在线性缺陷显示。鉴别要点：若位于焊缝中心且呈树枝状，需鉴别为结晶裂纹；若位于管座高应力集中区且与启停热应力方向垂直，判定为热疲劳裂纹 | [规程级]根本处理：打磨消除表面裂纹并进行补焊，焊后进行整体热处理消除应力（依据DL/T 869-2012）；临时处理：无，须立即停机处理，严禁带裂纹运行 | 严格控制启停炉温升率；保持汽包良好保温；运行中严密监控上下壁温差 | 汽包内外壁腐蚀疲劳：表面多伴有腐蚀坑底且裂纹多为穿晶型，需金相分析鉴别 | 高级焊工2名、无损检测人员2名；工时7-15天（置信：经验值） | 磁粉探伤仪、超声波探伤仪、直流电焊机、红外线加热带、热处理温控设备（置信：经验值） | 匹配汽包材质的专用焊条（如R317）、保温材料、探伤耦合剂（置信：经验值） | 动火作业需办理一级动火票，受限空间作业需强制通风及氧含量检测（依据GB 26164.1-2010，置信：标准值） | 表面探伤（MT/PT）无缺陷显示，焊缝及热影响区硬度合格（依据DL/T 869-2012，置信：标准值） |
| 汽水系统接口与管座泄漏 | 泄漏 | 机械；化学 | 严重 | 给水管、加药管、连续排污管等接口在长期热胀冷缩交变应力及介质腐蚀下，焊缝或法兰密封失效导致汽水外泄 | 泄漏点有明显蒸汽外喷或水迹；附近保温层被冲刷脱落；现场有明显的泄漏异响；炉本体周围汽水损失量异常增大 | [物理]泄漏声强>80dB（适用：停炉保压阶段声学检测，置信：经验值）；[化学]炉水磷酸根偏离标准值（适用：加药管泄漏时，依据GB/T 12145-2017，置信：标准值） | [在线]声学泄漏监测仪；[离线]红外热像仪；[离线]超声波测厚仪 | 关键判据：保压期间发现明显汽水外泄且伴有异响。鉴别要点：若泄漏发生在加药管座且炉水水质剧烈恶化，为内部管座断裂泄漏；若仅为外部焊缝渗水，为外部焊缝热影响区微裂纹泄漏 | [规程级]根本处理：打磨原泄漏焊缝至母材，重新按工艺焊接并进行探伤（依据DL/T 869-2012）；临时处理：若管座微小渗漏且无法立即停机，可采取带压堵漏包扎降压运行 | 定期检查管座焊缝；优化加药系统避免局部腐蚀；减小管道系统应力 | 安全阀排汽泄漏：声音类似但位置集中在安全阀顶部，且系统压力会异常下降，需现场排查确认 | 钳工2名、高压焊工1名；工时1-2天（置信：经验值） | 角磨机、氩弧焊机、内窥镜、带压堵漏工具包（置信：经验值） | 同材质管材、焊丝、密封垫片、高温胶（置信：经验值） | 防烫伤防护服及面罩，严禁运行中直接接触高温泄漏点（依据DL/T 923-2016，置信：标准值） | 水压试验保压5分钟无压降且无渗漏（依据DL/T 869-2012，置信：标准值） |