# 进度报告: power - phase4_thermal_boiler_汽包_faults
> 时间: 2026-06-30 16:11:01

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 汽包水位计损坏 | 破裂 | 机械 | 严重 | 水位表云母片或玻璃板因长期受热、机械应力或水质冲刷而破裂，导致无法观测真实水位 | 水位表指示模糊、泄漏或无指示；汽包水位控制失稳 | [状态量]水位表清晰度下降（置信：经验值）；[状态量]汽包实际水位偏差>±50mm（置信：经验值） | [在线]磁翻板液位计；[离线]玻璃板水位计 | 若就地水位计损坏但远程水位正常，确认为水位表本体物理损坏；若远程与就地同时偏差，检查取样管或平衡容器 | 根本处理：关闭汽水阀门，更换云母片或玻璃板组件；临时处理：若单支损坏，立即投用备用水位计，隔离损坏件 | 定期冲洗水位表，防止水垢堆积；保持水位表保温良好 | 省煤器或水冷壁泄漏：区别在于泄漏点伴随炉膛压力波动或排烟温度变化，而水位计损坏仅限于表计本身 | 钳工1名、仪表工1名；工时2-4h（置信：经验值） | 专用扳手、水位表组件、密封垫片（置信：经验值） | 云母片、玻璃板、石墨缠绕垫（置信：经验值） | 佩戴防护面罩和防烫手套；确认阀门已关闭并泄压后方可作业（置信：标准值，DL/T 246） | 水位计指示清晰，无泄漏；水位波动灵敏，与远程校对误差在允许范围内（置信：标准值，DL/T 246） |
| 汽包压力表失准 | 性能退化 | 机械；电气 | 一般 | 压力表内部弹性元件疲劳老化或表盘指针卡涩，导致压力读数偏差或无法回零 | 压力表指针抖动、卡死或回零不到位；读数与DCS系统偏差大 | [状态量]压力表读数误差>±1.6%量程（置信：经验值）；[状态量]指针回零误差>允许误差限（置信：经验值） | [在线]压力变送器；[离线]标准压力表 | 对比DCS高精度压力变送器读数，若DCS读数正常而就地表偏差，确认为就地表故障；若两者均偏差，检查取样管路 | 根本处理：拆卸并更换校验合格的压力表；临时处理：参考DCS远程读数监控，加强巡检 | 定期校验压力表；避免压力表受剧烈振动或超压冲击 | 压力取样管堵塞：堵塞时压力变化迟缓，而表计失准多为零漂或线性误差 | 仪表工1名；工时1h（置信：经验值） | 标准压力校验仪、扳手（置信：经验值） | 压力表备件、密封垫圈（置信：经验值） | 隔离根部阀门，确认无压力后操作（置信：标准值，DL/T 246） | 压力表指针在零位；升压过程中无跳动；校验合格证在有效期内（置信：标准值，DL/T 246） |
| 汽包阀门内漏 | 泄漏 | 机械 | 一般 | 截止阀或排污阀密封面磨损、杂质卡涩或关闭不严，导致介质在关闭状态下仍有流通 | 阀门关闭后后管路温度仍高；手轮关到底仍无法止漏；有流体流动声 | [状态量]阀门后管壁温度>介质饱和温度（置信：经验值）；[状态量]关闭后流量计仍有读数（置信：经验值） | [在线]红外测温仪；[离线]听针 | 若阀门后管道温度明显高于环境温度且阀门处于关闭状态，判定为内漏；若阀门前温度高，则判断为前道阀内漏 | 根本处理：研磨阀门密封面或更换阀门；临时处理：适当增加预紧力（若允许），或加装二次阀隔离 | 定期进行阀门维护保养；管道吹扫时防止杂质进入密封面 | 管道疏水：疏水阀后温度高是正常现象，需结合阀门位置和功能区分 | 钳工2名、管工1名；工时4-6h（置信：经验值） | 阀门研磨工具、研磨砂、扭力扳手（置信：经验值） | 阀门密封件、填料、垫片（置信：经验值） | 必须确认系统已泄压；高温作业需穿戴隔热服（置信：标准值，DL/T 246） | 阀门关闭后后端温度降至常温；无可见泄漏（置信：标准值，DL/T 246） |
| 汽包保温层破损 | 性能退化 | 机械；热 | 轻微 | 保温层外护层破损或隔热材料受潮粉化，导致散热损失增加，环境温度升高 | 外护铝皮破损、脱落；保温层表面温度超标；汽包外壁有腐蚀痕迹 | [状态量]保温层外表面温度>50℃（环境温度25℃时）（置信：经验值） | [离线]红外热像仪；[离线]点温计 | 红外热像显示汽包筒体局部热斑，对应位置保温层物理破损，确认为保温失效；若无明显破损但温度高，可能为内部受潮 | 根本处理：更换受损的保温棉和外护板；临时处理：使用耐火毯临时包裹，减少散热 | 定期检查外护层完好性；防止雨水渗入保温层 | 汽包壁面局部过热：壁面过热通常由内部结垢引起，而保温破损仅限于表面温度高 | 保温工2名；工时6-8h（置信：经验值） | 铁皮剪、铆钉枪、测温仪（置信：经验值） | 硅酸铝纤维棉、镀锌铁皮、自攻螺钉（置信：经验值） | 高空作业系好安全带；注意防止碎屑落入眼内（置信：标准值，GB/T 3608） | 保温层外护层平整无破损；表面温度符合设计要求（置信：标准值，GB/T 8175） |