# 进度报告: power - phase4_thermal_boiler_汽包压力变送器_faults
> 时间: 2026-06-30 14:19:02

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 测量管路堵塞 | 失效 | 机械；控制 | 严重 | 汽包水侧含泥沙等杂质沉积在导压管内，或伴热失效导致凝结水结冰，致使压力无法正确传递至变送器膜片 | DCS显示压力值长时间无变化或呈死值；现场变送器表头读数与DCS偏差大；手动排气阀排气不畅 | [状态量]DCS压力示值变化率<0.01MPa/min（适用：锅炉变负荷运行期间，置信：经验值）；[物理]变送器排污门排出介质流量极小或无介质（适用：排污操作期间，置信：经验值） | [在线]DCS压力趋势记录；[带电]变送器表头参数读取；[离线]管路排污检查 | 关键判据：变负荷工况下压力示值无变化且排污无介质流出。鉴别要点：若变送器表头自检正常且排污时有介质流出但压力仍不变，需与变送器膜片损坏鉴别（膜片损坏常伴随指示满量程或恒定死值） | 根本处理：解体疏通导压管，使用高压水或压缩空气吹扫清理；临时处理：开启排污阀进行快速开关排污冲洗，利用系统自身压力冲走沉积物 | 加强汽水品质监督；定期执行仪表管路排污；冬季加强伴热巡检确保保温完好 | 变送器膜片损坏：膜片损坏通常表现为恒定满量程或死值，且排污时可能有介质持续渗漏；管路堵塞排污时无介质流出且变送器本体外观完好 | 仪表工2名；工时2-3h（经验值） | 扳手、螺丝刀、压缩空气源、对讲机（经验值） | 变送器密封垫片、生料带、无尘纸（经验值） | 高温高压介质烫伤，需穿戴防烫服及防护面罩；操作排污阀时应侧身，严禁正对阀口（DL/T 774-2015，标准值） | 导压管路畅通，变送器示值随汽包压力实时变化且误差在允许范围内（DL/T 774-2015，标准值） |
| 零点漂移 | 信号漂移 | 电气；控制 | 一般 | 变送器内部电子元器件受温度环境影响老化，或受到现场电磁干扰，导致基准电压偏移，输出信号与实际输入压力不成比例 | DCS显示压力与机械就地压力表读数存在固定偏差；变送器在停炉泄压至零位时，输出不为4mA（或对应零点指示） | [电气]变送器零位输出电流偏差>0.04mA（适用：锅炉停炉泄压至绝对零压状态，置信：经验值）；[状态量]DCS示值与就地机械表偏差>0.3MPa（适用：正常运行额定压力工况，置信：经验值） | [在线]DCS系统示值比对；[离线]标准过程校验仪；[离线]HART手操器 | 关键判据：泄压后零位电流偏离4mA或与就地表示值存在固定常数偏差。鉴别要点：若偏差随压力升高呈比例放大，需与量程漂移鉴别（零漂为固定偏差，量程漂移为比例偏差） | 根本处理：使用HART手操器或现场按键进入组态菜单，执行零点校准指令重新标定；临时处理：在DCS系统侧增加补偿值以维持运行，待停机时校准 | 定期校验变送器；完善变送器箱保温防雨及电磁屏蔽措施；避免将变送器安装于靠近高温炉壁区域 | 量程漂移：量程漂移表现为满量程误差大，斜率改变，各点误差随压力成比例增加；零点漂移表现为固定常数偏差，斜率基本不变 | 仪表工1名；工时1-2h（经验值） | HART手操器、标准压力校验仪、万用表、绝缘工具（经验值） | 变送器备用电池（部分型号需要）、防水胶带（经验值） | 带电拆接线防止短路，校验前确认变送器处于安全隔离状态，防止误发信号导致机组控制异常（DL/T 774-2015，标准值） | 零点校准后，输入零压时输出为4.00mA±0.02mA，满量程误差及回差符合精度等级要求（DL/T 774-2015，标准值） |
| 测量管路泄漏 | 失效 | 机械 | 危急 | 导压管接头松动、密封垫片老化破损或伴热管焊缝开裂，导致高压介质外泄，变送器测得的传压低于汽包实际压力 | DCS显示压力值异常偏低；变送器附近有明显的汽水泄漏声或泄漏痕迹；现场保温层湿润或结垢 | [状态量]DCS压力示值突降>0.5MPa（适用：变负荷稳定工况下突发，置信：经验值）；[物理]管路接头处检出介质泄漏（适用：设备带压运行状态，置信：经验值） | [在线]DCS压力趋势监测；[离线]超声波测漏仪；[离线]目视及红外热像检漏 | 关键判据：压力示值突降且接头处有物理泄漏痕迹。鉴别要点：若系统压力突降伴随MFT（主燃料跳闸）动作，需与锅炉真实爆管泄漏鉴别（真实爆管通常伴随炉膛负压剧烈波动及给水流量不匹配增大，而仅管路泄漏不影响给水流量平衡） | 根本处理：隔离变送器一次门，泄压后更换损坏的密封垫片或补焊漏点，完毕后恢复投运；临时处理：无，须立即停机或隔离该测点并切换至备用测点运行 | 定期紧固导压管路接头；检修时严格更换全部密封垫片；提高焊接及管路安装工艺质量 | 锅炉真实爆管：真实爆管会导致汽包水位和给水流量剧烈变化，补水量大增；管路泄漏仅影响单点测量，系统宏观物料平衡不变 | 仪表工1名、高压焊工1名；工时4-6h（经验值） | 扳手、氩弧焊机、防烫服、测厚仪（经验值） | 高压不锈钢密封垫片、导压管段、焊材（经验值） | 高温高压汽水泄漏极易导致严重烫伤，处理前必须确认一次门完全关闭且管路余压泄尽方可施工（DL/T 774-2015，标准值） | 管路打压无渗漏，投运后变送器示值恢复正常且与相邻测点趋势一致（DL/T 774-2015，标准值） |