# 进度报告: power - phase4_thermal_boiler_汽包水位计_faults
> 时间: 2026-06-30 14:05:10

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 汽包水位计云母组件密封泄漏 | 泄漏 | 机械；热 | 严重 | 长期交变热应力及高压冲刷致密封垫老化失效或紧固件松弛，破坏组件整体密封比压 | 水位计伴热蒸汽外漏；就地指示模糊或存在汽水共腾假水位；周围保温层有湿润痕迹 | [状态量]泄漏蒸汽量>0.1kg/h（适用：额定工况下外漏，置信：经验值）；[物理]密封面点蚀深度>0.2mm（适用：解体检查，置信：经验值） | [在线]红外热像仪测温；[离线]着色探伤（PT）检查阀体与云母板密封面 | 关键判据：伴热管及法兰接缝处出现蒸汽外泄且DCS压力无突降。鉴别要点：若DCS压力突降且炉膛负压变大，区分于管壁爆破泄漏，判定为本组件接口外漏 | 根本处理：更换石墨金属缠绕垫，对角分三次紧固螺栓至设计力矩；临时处理：降压运行并采用专用卡具带压堵漏 | 定期热紧固螺栓；利用停机机会检查密封面光洁度；优化暖管升温曲线防热冲击 | 汽包真实水位下降引发的系统泄漏：系统泄漏伴随给水流量不正常大于蒸汽流量及炉膛负压变大，本组件外漏无此特征 | 钳工2名；工时4-6h（置信：经验值） | 力矩扳手；内六角扳手；带压堵漏注胶枪（置信：经验值） | 石墨金属缠绕垫片；云母组件总成；高压堵漏胶（置信：经验值） | 作业前办理热力机械工作票，确认系统已泄压至常压且余汽排空（DL/T 747-2010，置信：标准值） | 按制造厂技术规定进行额定工况下的整体水压试验，保压5分钟无任何渗漏（置信：经验值） |
| 汽包水位计云母结垢模糊不清 | 性能退化 | 化学；机械 | 一般 | 汽包炉水浓缩杂质在云母内表面结晶附着，阻碍光线透射，导致就地读数功能退化 | 就地水位计红绿双色光柱界限不清；观测窗发白或存在明显水渍遮挡；DCS电子水位与就地显示长期存在偏差 | [化学]炉水二氧化硅含量>2mg/L（适用：高压炉水质劣化期，置信：经验值）；[物理]云母片透光率<60%（适用：解体后透光检测，置信：经验值） | [离线]透光度检测仪；[在线]工业电视（CTV）画面清晰度人工识别 | 关键判据：就地液位计视窗发暗模糊，但双色显示逻辑未完全消失。鉴别要点：若DCS侧水位剧烈波动且两侧均模糊，需与汽包真实缺水或满水事故相鉴别，确认为结垢则属局部光学遮挡 | 根本处理：解体水位计，采用专用除垢剂清洗云母片或整体更换云母组件；临时处理：无，须隔离解体清理 | 加强锅炉水质监督与排污；定期冲洗水位计管路；按周期更换云母片 | 汽包缺水/满水事故：缺水/满水会导致DCS与就地同时显示异常且给水流量极不匹配，结垢仅导致就地侧视窗物理遮挡 | 化学检修工1名、钳工1名；工时3-4h（置信：经验值） | 专用云母除垢清洗套装；软毛刷；强光手电（置信：经验值） | 备用云母片组件；高纯度无水乙醇；耐酸碱手套（置信：经验值） | 清洗作业时佩戴防护眼镜及耐酸碱手套，防止化学清洗剂飞溅伤人（GB/T 11651-2008，置信：标准值） | 云母片表面无划痕及残留水垢，通入额定压力蒸汽时红绿显示清晰分明（置信：经验值） |
| 汽包水位计汽水连通管路堵塞 | 堵塞 | 机械；化学 | 危急 | 汽侧或水侧连通管内部积聚水渣、垢物或焊瘤脱落物，阻断介质热力学传递，导致水位计无法反映真实液位 | 就地水位计指示长时间停滞不动；进行水侧/汽侧排污后，水位无正常上下波动；DCS差压式水位计与就地直读计偏差超限 | [状态量]就地水位停滞时间>5min（适用：运行中变负荷工况，置信：经验值）；[物理]连通管路通流截面阻塞率>60%（适用：内窥镜检查，置信：经验值） | [在线]DCS历史数据水位曲线平直度比对；[离线]管道内窥镜检查 | 关键判据：变负荷工况下就地水位无变化，且排污后仍无法建立稳定水位。鉴别要点：与云母组件本身老化泄漏区分，若排污时汽水侧均无介质喷出或喷出极微弱，判定为管路堵塞而非水位计本体损坏 | 根本处理：隔离并泄压，拆卸连通管法兰，使用高压水枪或机械通条彻底疏通清理管路；临时处理：无，须立即停炉或隔离系统处理 | 定期执行水位计的汽水侧冲洗排污操作；提高给水品质，减少水渣生成 | 汽包虚假水位：负荷突变引发汽包压力剧变造成的虚假水位通常是一过性的，管路堵塞造成的停滞是持续且无法自行恢复的 | 管工2名、钳工1名；工时6-8h（置信：经验值） | 管道内窥镜；高压清洗机；管道通条（置信：经验值） | 石棉垫片；法兰紧固螺栓；除垢清洗剂（置信：经验值） | 严格执行"先隔离、后泄压、再排放"的安全操作顺序，确认无余汽余水后方可作业（DL/T 747-2010，置信：标准值） | 管路畅通无阻，复装投运后水位计指示灵敏，随汽包压力波动正常变化且与DCS趋势一致（置信：经验值） |