# 进度报告: power - phase4_thermal_boiler_汽包水位计_faults
> 时间: 2026-06-30 17:23:23

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 汽包水位计云母结垢污染 | 性能退化 | 化学；机械 | 严重 | 汽包水质不佳导致盐类杂质在水位计云母片内表面结晶附着，遮挡视线并阻碍介质连通，导致实际水位与显示水位产生迟缓与偏差。 | 双色水位计红绿显示模糊不清；实际水位变化与DCS远传水位计读数存在明显时间滞后；汽包液位剧烈波动时水位计反应呆滞。 | [化学]水样电导率>0.2μS/cm（适用：联合循环余热锅炉汽包水，GB/T 12145-2016 表1，置信：标准值）；[状态量]就地水位计与差压式远传水位计指示偏差>50mm（适用：额定运行工况，置信：经验值） | [在线]DCS双水位计偏差监控；[离线]就地双色水位计清晰度肉眼巡视；[离线]汽包水质实验室化验分析 | 关键判据：就地水位计模糊且与远传差压计偏差>50mm。鉴别要点：若就地清晰且偏差大，排查差压变送器管路是否冻结或泄漏；若就地模糊且水质电导率超标，判定为结垢。 | 根本处理：隔离水位计汽水侧，泄压至零后拆卸清洗或更换云母组件；临时处理：开启水位计底部排污阀进行连续或脉冲排污冲洗。 | 严格执行余热锅炉水质化学监督标准；定期执行水位计底部排污冲洗；大修期检查更换老化云母片。 | 汽包实际缺水/满水事故：区分要点在于核对多组独立测量元件（如电接点水位计）趋势，若所有表计均同步大幅下降且给水流量失衡，则为真实缺水而非表计结垢堵塞。 | 钳工2名；工时4-6h（经验值） | 扳手、扭矩扳手、云母片清洁套件、高压防护面罩（经验值） | 云母片组件、高压钢纸垫片、耐酸碱清洗剂（经验值） | 严禁带压拆卸部件，确认水位计汽水侧一次阀、二次阀完全关闭且排污阀开启泄压至零后方可作业（DL/T 869-2012，标准值） | 水位计云母片透光清晰、红绿分界明显；汽水侧阀门操作灵活无内漏；工作压力下无渗漏（DL/T 869-2012，标准值） |
| 汽包水位计汽水侧连通管路堵塞 | 堵塞 | 机械；热 | 危急 | 汽水连通管内异物积聚或冬季保温伴热失效导致管内介质凝结，切断汽包与水位计本体的压力传导，致使水位计显示停滞或完全失真。 | 就地水位计液位长时间完全无变化（死水位）；开启排污阀时水位计内液体骤降且无法恢复；伴热管线表面冰凉或温度异常偏低。 | [物理]伴热管线表面温度<5℃（适用：冬季环境低于0℃时，置信：经验值）；[状态量]就地水位计指示停滞时间>10min（适用：汽包负荷正常波动期间，置信：经验值） | [在线]DCS水位变化率零报警监控；[带电]伴热带回路电流检测；[离线]红外测温仪检测连通管壁温 | 关键判据：液位长时间停滞伴排污后无法恢复。鉴别要点：关闭汽侧手阀开启排污阀，若无连续蒸汽气流喷出，说明汽侧管堵塞；若水流不出，说明水侧管堵塞。 | 根本处理：停炉或隔离汽包该侧水位计，拆除连通管路进行机械疏通或高压蒸汽吹扫，修复伴热系统；临时处理：无，须立即停机确认真实液位并处理堵塞。 | 寒冷地区加强连通管及阀门的电伴热与保温层完整性检查；检修期彻底清理汽包内部可能脱落的异物。 | 水位计汽侧或水侧一次阀阀芯脱落：区分要点在于敲击管路听音判断堵塞位置，阀芯脱落通常伴随阀门操作力矩异常增大且无介质流通。 | 管工1名、钳工1名；工时8-12h（经验值） | 管路切割机、对口器、内窥镜、疏通钢丝、蒸汽吹扫管（经验值） | 高压法兰垫片、伴热带、保温材料（经验值） | 高空作业需规范佩戴安全带；疏通管路时严防内部残压高温汽水喷出伤人（DL/T 869-2012，标准值） | 连通管路畅通无阻，介质流通无压降；伴热系统恢复正常发热；各阀门开关灵活且阀芯完好（经验值） |
| 汽包水位计云母组件热疲劳破裂 | 破裂 | 机械；热 | 危急 | 汽包启停阶段温升率过快，水位计本体与云母压紧组件产生巨大热应力交变，导致云母片或密封垫片产生微裂纹并扩展，引发高压汽水外泄。 | 水位计观察窗处出现明显的蒸汽白色雾团外逸；就地水位计读数急剧下降或显示异常波动；系统补水量异常上升。 | [物理]汽包启动温升率>3℃/min（适用：冷态启动初期，置信：经验值）；[状态量]给水流量异常大于主蒸汽流量（适用：系统稳态无排污时，置信：经验值） | [在线]给水流量与蒸汽流量平衡计算监控；[离线]就地红外热像仪扫描水位计本体表面寻找异常高温泄漏点 | 关键判据：观察窗外逸蒸汽且给水流量异常偏大。鉴别要点：若仅外表面有水渍无喷射蒸汽，可能是外部冷凝水；若有高压蒸汽喷射声且伴随流量失衡，判定为内部组件破裂。 | 根本处理：立即紧急停炉或快速降负荷，隔离该水位计所有汽水阀门，待完全冷却泄压后更换云母片及密封垫片；临时处理：无，须立即隔离该表计并依规程判断是否停炉。 | 严格遵循锅炉启停曲线控制汽包温升率；选用热稳定性高、抗疲劳的优质云母组件；检修时按标准扭矩对称紧固压紧螺栓。 | 汽包水位计汽侧一次阀填料泄漏：区分要点在于泄漏点空间位置，填料泄漏通常局限于阀杆处且呈滴漏，云母破裂泄漏集中在观察窗面板接缝处。 | 高压焊工1名、钳工2名；工时12-24h（经验值） | 专用重型扳手、内六角扳手、对讲机、防烫防护服（经验值） | 原厂云母片组件、金属石墨缠绕垫片、高压螺栓螺母（经验值） | 发生泄漏时人员严禁正面靠近观察窗，应远距离隔离并泄压；更换紧固时必须采用力矩扳手对称均匀紧固（DL/T 869-2012，标准值） | 水位计整体打压测试无渗漏；云母片表面无裂纹及过热发黑变色现象；指示清晰且跟随灵敏（DL/T 869-2012，标准值） |