# 进度报告: power - phase4_thermal_boiler_油枪喷嘴_faults
> 时间: 2026-06-29 09:51:39

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 油枪喷嘴头部结焦堵塞 | 堵塞 | 机械；热 | 严重 | 助燃油在喷嘴口雾化不良，受高温辐射发生局部碳化，逐渐积聚形成焦块阻塞喷口，破坏雾化形态 | 火焰变暗红且闪烁、火焰长度变短且变宽、炉膛压力波动、就地观察喷嘴外部有明显焦块 | [状态量]喷嘴压降>0.5MPa（适用：正常运行工况，置信：经验值）；[物理]雾化粒径>200μm（适用：冷态试验，置信：经验值） | [在线]火焰电视监视系统（FTV）；[在线]燃油压力变送器；[离线]内窥镜 | 关键判据：燃油压力升高且火焰形态发散变暗；鉴别要点：与燃油滤网堵塞区分，滤网堵塞会导致整条供油管路压力前置升高且流量锐减，而喷嘴结焦通常伴随火焰形态的明显局部扭曲变形 | 根本处理：停运油枪并退出炉外，使用专用通针或高压水射流彻底清理喷嘴内外部焦块，检查雾化片；临时处理：短暂切换至相邻备用油枪，维持锅炉热负荷 | 优化油枪配风、定期检查油枪雾化片、停用油枪后严格执行蒸汽吹扫程序 | 燃油滤网堵塞：区分要点是滤网堵塞表现为管路系统整体流量下降与泵出口憋压，无火焰形态扭曲发散 | 锅炉检修工2名；工时3-4h（经验值） | 专用通针、高压水枪、扳手（经验值） | 雾化片备件、密封垫片、除焦剂（经验值） | 退出炉膛作业需佩戴防烫伤面罩及隔热服，严防炉膛正压喷火伤人（标准值 DL/T 435） | 喷嘴通畅无阻塞，冷态雾化试验雾化角及流量密度分布均匀（经验值） |
| 油枪喷嘴雾化片磨损 | 磨损 | 机械 | 一般 | 高压燃油及其中所含机械杂质长期高速冲刷喷嘴内流道及切向槽，导致雾化孔径变大、切向槽变浅，旋流强度降低 | 雾化质量变差、火焰发白且变短、燃烧不完全导致尾部烟道冒黑烟、油耗增加 | [状态量]雾化孔径增大>5%（适用：对比原设计尺寸，置信：经验值）；[化学]燃油机械杂质含量>0.01%（适用：入炉油品质，置信：经验值） | [离线]雾化片图像轮廓检测仪；[离线]游标卡尺测量；[在线]烟气连续监测系统（CEMS） | 关键判据：长期运行后出现黑烟且更换喷嘴后雾化明显改善；鉴别要点：与油枪配风不足区分，配风不足时火焰通常呈暗红色且飘动无力，而雾化片磨损导致雾化变差时火焰根部往往有未完全燃烧的黑线或局部白亮高温区 | 根本处理：更换全新同型号雾化片，并对旧片进行报废处理；临时处理：适当提高燃油压力或调整配风以短期维持运行 | 加强燃油品质监督、定期检查并周期性更换雾化片、确保燃油系统滤网完好 | 油枪配风不足：区分要点是配风不足通过调整二次风门开度可立即改善燃烧，而机械磨损无法通过风量调节彻底消除黑烟 | 锅炉检修工1名；工时1-2h（经验值） | 游标卡尺、放大镜、专用内六角扳手（经验值） | 新雾化片备件、耐油石棉垫（经验值） | 拆装油管接头前必须关闭燃油总阀并泄压至零，防止高压油喷射伤人（标准值 DL/T 435） | 雾化片切向槽及喷孔无肉眼可见毛刺，流量偏差不超过设计值的5%（经验值） |
| 油枪喷嘴连接处泄漏 | 泄漏 | 机械 | 危急 | 喷嘴与油枪管接头处因长期热胀冷缩产生交变热应力，或密封垫片老化失效，导致高压燃油或蒸汽向外渗漏 | 油枪尾部漏油漏汽、炉膛局部可能产生明火、接头处有异响、周围保温材料出现油浸痕迹 | [状态量]接头密封处渗油量>0mL/min（适用：带压状态，置信：经验值）；[物理]管壁温度>400℃（适用：泄漏导致燃油燃烧，置信：经验值） | [带电]红外热像仪扫描；[离线]接头着色探伤；[在线]炉膛视频监视 | 关键判据：接头外部可见明显油迹或蒸汽外泄，且伴随局部异常高温；鉴别要点：与油枪本体砂眼渗漏区分，本体砂眼渗漏通常呈喷射状且位置在枪管中段，而连接处泄漏主要集中在螺纹或法兰接合面缝隙处 | 根本处理：拆除泄漏接头，清理密封面，更换金属石墨缠绕垫片或紫铜垫，按规定力矩重新紧固；临时处理：无，须立即停运该油枪并关闭进油手动阀进行隔离 | 采用抗疲劳合金密封垫片、规范控制启停阶段的温升率、定期对接头进行紧固 | 油枪本体砂眼泄漏：区分要点是观察泄漏点的确切位置，本体泄漏位于管段而非连接螺纹或法兰面 | 钳工2名；工时2-3h（经验值） | 力矩扳手、红外测温仪、管钳（经验值） | 金属缠绕垫片、螺纹紧固胶（经验值） | 泄漏燃油极易引发火灾，处理前必须确保相关阀门完全闭锁并挂警示牌，现场配备灭火器（标准值 GB 50229） | 1.25倍设计压力下水压试验保压5分钟无渗漏（标准值 GB 50273） |
| 油枪喷嘴内部积碳堵塞 | 堵塞 | 机械；化学 | 严重 | 燃油不完全燃烧产生的游离碳在高温下烧结，附着并积聚于喷嘴内部旋流室或切向槽内，破坏燃油旋流形态导致雾化急剧恶化 | 火焰尖端出现明显火星与黑烟、火焰颜色暗淡发散、燃油系统压力异常升高、投运时炉膛负压剧烈波动 | [状态量]管路供油压力上升>0.3MPa（适用：相同油枪出力工况，置信：经验值）；[状态量]雾化角偏差>15°（适用：冷态试验台，置信：经验值） | [在线]供油母管压力表；[在线]火焰电视监视系统（FTV）；[离线]压缩空气吹扫通流试验台 | 关键判据：供油压力升高伴随火焰发散及黑烟，且拆下喷嘴可见内部黑色坚硬碳粒附着；鉴别要点：与燃油带水导致燃烧恶化区分，燃油带水时火焰通常伴随突发性爆裂声且火焰有瞬间熄灭现象，而积碳堵塞的压力升高是渐进式的 | 根本处理：将喷嘴组件浸泡于专用除碳清洗剂中，待积碳软化后使用压缩空气吹扫或铜刷清理，严禁用钢丝刷损伤内壁；临时处理：提高蒸汽吹扫压力及延长吹扫时间，若无效则切换备用油枪 | 优化油枪配风量保证早期着火氧量、严格执行停用油枪时的蒸汽吹扫程序、定期抽样化验燃油热值与残碳量 | 燃油滤网堵塞：区分要点是滤网堵塞会导致滤网前后压差显著增大，而喷嘴内部积碳主要表现为喷嘴本体压降变大且伴随火焰形态改变 | 锅炉检修工1名；工时2-4h（经验值） | 专用除碳剂、铜丝刷、压缩空气源、压力试验台（经验值） | 专用除碳清洗剂、密封垫圈、备用雾化片（经验值） | 清洗作业应在通风良好处进行，作业人员需佩戴防护眼镜及耐油手套，严禁烟火（标准值 GB 50229） | 喷嘴内部流道及切向槽无可见积碳附着，水压试验喷水雾化角恢复至设计值且分布均匀（经验值） |
| 油枪喷嘴安装不到位或松动 | 松动 | 机械 | 严重 | 油枪推进到位后喷嘴与燃烧器喷口未形成有效刚性支撑，或运行中受脉动气流冲击导致锁紧机构松脱，引起喷嘴振动并破坏接口密封 | 油枪喷嘴处有机械撞击异响、火焰位置偏斜且随油枪晃动而摆动、接头处出现间歇性漏油或蒸汽外泄、就地检查油枪套管有退让位移 | [状态量]喷嘴轴向位移>2mm（适用：运行状态，置信：经验值）；[物理]接头泄漏量>0mL/min（适用：带压状态，置信：经验值） | [带电]运行人员就地听音检查；[在线]炉膛视频监视探头；[离线]停炉后接头密封面着色探伤 | 关键判据：就地听到喷嘴部位金属撞击声且伴随火焰位置漂移与接头渗漏；鉴别要点：与炉膛空气动力场异常扰动区分，空气动力场异常通常在油枪停运时依然存在火焰电视画面扰动，而喷嘴松动异响仅在油枪投运带压时出现 | 根本处理：停运油枪并退出，检查喷嘴螺纹及锁紧机构磨损情况，重新安装到位并锁紧，更换受损的密封垫片；临时处理：无，须立即停运该油枪退出炉膛，防止喷嘴脱落引发炉膛爆燃 | 定期校核油枪推进机构的行程限位开关、确保气动/电动推进到位信号准确可靠、检修时严格检查紧固螺纹 | 油枪推进限位开关故障：区分要点是限位开关故障表现为DCS系统显示油枪未推进到位信号，而机械松动通常信号正常但现场存在物理异响 | 锅炉检修工2名；工时2-3h（经验值） | 听音棒、专用扳手、内窥镜、塞尺（经验值） | 紧固销钉、密封垫片、管螺纹密封胶（经验值） | 退出油枪前必须确认炉膛无正压，作业时防止身体被高温管路及残油烫伤（标准值 DL/T 435） | 油枪推进到位后机械锁紧无晃动，接头无渗漏，运行无异响（经验值） |
| 油枪喷嘴金属高温氧化腐蚀 | 腐蚀 | 化学；热 | 一般 | 喷嘴长期暴露在炉膛高温辐射环境中，且燃油中含有钒、钠等微量金属杂质，燃烧后生成低熔点化合物，破坏金属表面的氧化膜并产生高温氧化和熔盐腐蚀 | 喷嘴外部金属表面出现粗糙的氧化剥落层、喷嘴孔径因腐蚀而轻微扩大、雾化形态逐渐变差、燃油压力轻微下降 | [化学]燃油中钒钠等金属杂质含量>50ppm（适用：入炉燃油化验，置信：经验值）；[物理]金属腐蚀减薄速率>0.1mm/年（适用：大修周期解剖检查，置信：经验值） | [离线]游标卡尺测量孔径；[离线]金相显微镜检查氧化层厚度；[在线]燃油压力及流量趋势监测 | 关键判据：长期运行后喷嘴孔径出现不规则扩大且表面伴有层状氧化皮剥落；鉴别要点：与机械冲刷磨损区分，机械磨损通常在局部形成明显的沟槽或光滑的冲刷坑，而高温腐蚀表现为整体表面的疏松和晶间腐蚀特征 | 根本处理：更换为耐高温抗氧化合金材料（如奥氏体不锈钢）制成的喷嘴；临时处理：无有效临时处理手段，若孔径扩大影响雾化需及时更换 | 提高燃油品质减少杂质含量、控制炉膛燃烧器区域热负荷避免局部超温、选用抗高温腐蚀的特种合金材料喷嘴 | 油枪喷嘴雾化片磨损：区分要点是磨损通常表现为流体流道方向上的特定冲刷痕迹，而腐蚀呈现为整体均匀的表面氧化剥落及晶界破坏 | 锅炉检修工1名；工时1-2h（经验值） | 游标卡尺、金相显微镜（可选）、放大镜（经验值） | 耐高温抗腐蚀合金喷嘴备件（经验值） | 接触腐蚀性残油后需及时洗手，废弃喷嘴按含油危废处理（标准值 GB 18597） | 喷嘴表面无明显氧化剥落层，孔径尺寸在设计公差允许范围内（经验值） |